# HVAC Grid — 작업·검토 지침 (에이전트용)

이 저장소를 고치거나 검토하는 사람·에이전트는 아래 **강제 항목**을 지킨다. 검토 보고서는 강제 항목마다 "지킴 / 어김"을 적고, 어긴 곳은 결함(P1)으로 올린다. 강제 항목과 다른 권고(표준 해석, 다른 프로그램의 방식 등)는 하지 않는다 — 바꾸려면 사용자에게 먼저 묻는다.

## 강제 항목

### F-1. 풍량은 여름(냉방) 기준 하나 — 겨울은 난방 용량으로 (사용자 지정 2026-10-22)

- 실 급기 풍량은 **여름 조건으로 한 번 정한다**: 급기 = 10 CMH 올림(max(냉방 현열 W × 안전율 × 3 ÷ ΔT, 최소 신기)), 전달 공기를 보내는 실의 보충 급기 포함.
- **겨울 풍량을 따로 두지 않는다.** 정풍량 계통은 여름·겨울 풍량을 다르게 운전할 수 없다. 난방 부하로 풍량을 키우는 규칙(예: 난방 W × 3 ÷ 22 K를 급기 하한으로)은 넣지 않는다.
- 겨울은 **같은 풍량에 난방 용량**을 준다: AHU 히터·격실 재열기(BOX CAL `BOX_AHU_HEATING`), 계통별 난방 용량(HVAC Grid XLSX '계통·팬' 시트 "겨울 난방 용량").
- 여름 풍량으로 난방할 때 급기 온도차가 22 K를 넘는 실(ISO 7547:2022 6.3)은 **보조 난방·재열기 용량 확인 사항**이다(`HEATING_DT`, BOX `WINTER_FLOW`). 풍량을 늘리라는 권고로 바꾸지 않는다.
- 해당 코드: `lib/contract.cjs` `roomAirflow`(풍량), `lib/project.cjs` `HEATING_DT`, `lib/report.cjs` 풍량 규칙 문구·난방 용량 열, BOX CAL `BOX_AHU_HEATING.calculate`(풍량 = 여름 최소의 올림). 옛 파일의 `rules.heatingSupplyDeltaTK`는 읽을 때 버린다.
- 검토 때 확인: 위 코드에 겨울 풍량·난방 풍량 경로가 새로 생기지 않았는가, 시험(`test/iso7547.test.cjs` "one airflow all year", `test/contract.test.cjs`, BOX CAL 자체 시험 "AHU 격실 풍량")이 남아 있고 통과하는가.
- 배경: 2026-10-22 검토가 ISO 7547 6.2.1 b)를 근거로 "AHU 풍량 = max(여름, 겨울, 외기)"를 권고했으나(B1) 사용자가 받아들이지 않았다. 6.2.1의 겨울 조건은 이 프로젝트에서 난방 용량으로 만족시킨다.

### F-2. 표준 값은 원문으로 확인

- ISO 7547 등 표준의 조항·값은 기억으로 쓰지 않는다. ISO 7547:2022 원문: `C:\Users\HK\Desktop\Program\DATA\7547.pdf`(28쪽). 코드 주석·문서에 조항 번호를 값 옆에 적는다.
- 원문을 볼 수 없는 환경에서 한 검토는 그 사실을 적고, 조항 값에 근거한 지적은 "원문 미확인"으로 표시한다.

## 참고

- 패치·원본 반영: `docs/VENDOR_PATCHES.md`, `vendor/VERSIONS.json`. vendor 사본을 바꾸면 `npm run extract:s5`·`npm run make:t3`로 예제를 다시 뽑는다(단위 시험이 해시를 확인).
- 시험: `npm test`(단위), `npm run test:e2e`(Edge; `HVAC_GRID_BROWSER_PATH`로 다른 Chromium).
- 검토 기록: `docs/REVIEW_*.md`.
