# HVAC Grid Ver 2.0 기획서 — HVAC Grid 중심 통합

작성 2026-10-25 · 상태: 기획 — 검토 완료, D1~D6 결정(2026-10-25, [DECISIONS.md](DECISIONS.md)) · 착수는 지시 뒤 · 이전 계획: [PLAN.md](../PLAN.md)(1.0, 2026-10-18 "A 셸 + 브리지 → B 공통 모델 단일 앱") · 첫 단계 세부: [PLAN_PHG_LIB.md](PLAN_PHG_LIB.md)

## 1. 한 줄 요약

받은 일반배치도에서 덕트 도면·방화 등급·보고서까지, **HVAC Grid 한 프로그램 · 한 모델 · 한 캔버스**로 끝낸다. 모든 과정(도면 정리 → 데크·격실 → 부하 → 풍량·계통 → RU·덕트 → 검토·출력)은 **같은 캔버스에 끼우는 모듈**로 진행한다. 단계를 바꾸면 화면이 바뀌는 것이 아니라, 캔버스는 그대로이고 그 단계 모듈의 도구·그림 층·패널이 켜진다. 도면 정리(SketchCAD), 부하(BOX CAL), 덕트(PHG D)는 화면째 띄우지 않고 모듈 안의 **엔진**으로 쓴다.

## 2. 왜 2.0인가 — 1.0의 한계

1.0는 PLAN.md의 A안(셸 + 브리지)이다. 원본 프로그램을 숨긴 iframe에 띄우고 셸이 대신 조작한다.

```
HVAC Grid 1.0
 ├ app/shell.js · bridge.js        단계 ①~⑤, ③④ 평면(SVG), 실행 취소, 저장
 ├ lib/                            풍량(F-1)·계통·RU 배치·수직 덕트·SOLAS·보고서·DXF (순수 함수)
 ├ iframe BOX (7.0 MB)             ①② 도면, ③④ 바탕 캔버스
 │  └ iframe CAL (숨김)            부하: 숨긴 단추 클릭 + CAL_ENHANCE.report()
 └ iframe PHG D (1.5 MB, 숨김)     ④ 덕트: DXF 가져오기 창 → AUTO → '덕트 지정'·'계산' 단추 클릭
 (따로) SketchCAD (0.55 MB)        큰 도면 정리 → "HVAC Grid용 DXF"를 데크마다 파일로 저장 → ①에서 다시 열기
```

| 한계 | 지금 모습 | 근거 |
|---|---|---|
| 데이터가 네 곳에 있다 | SketchCAD 파일, BOX 도면, CAL 부하, 계통마다 PHG D 프로젝트. 셸이 복사·대조(`drawingSig`, `calCurrent`, `stale`, `readBackIfEdited`) | `app/shell.js`, `app/bridge.js` |
| 계산을 화면 조작으로 부른다 | 단추·대화상자를 대신 누름. 원본 화면이 바뀌면 깨짐 | `Phg.loadPlan`, `Phg.auto` |
| 느리다 | PHG D 창 하나로 계통을 차례로. T3 18계통 52 s, N3 16계통 89 s | e2e 2026-10-25 |
| 큰 도면을 못 연다 | BOX는 약 1 MB까지 실용적, 2 MB에서 실 목록이 안 나옴. SketchCAD는 200 MB까지 됨 | [REVIEW_2026-10-25_BIG_DXF.md](../REVIEW_2026-10-25_BIG_DXF.md), [WORKFLOW_SKETCHCAD.md](../WORKFLOW_SKETCHCAD.md) |
| 데크 작업을 여러 번 한다 | 데크마다 SketchCAD 정리·내보내기, BOX에서 데크 z·층고·위치를 손으로 | WORKFLOW_SKETCHCAD.md |
| 시험이 비싸다 | 부하·데크 덕트 결과는 브라우저 e2e로만 확인 | `test/e2e/` |
| 실행 취소가 셋 | 셸·BOX·PHG D가 따로 | |
| 한 파일판이 무겁다 | `dist/HVAC_Grid.html` 9.5 MB, 독립망 복사본 98 MB | dist/ 2026-10-25 |

## 3. 2.0 목표

| 목표 | 기준(끝났다고 말할 수 있는 것) |
|---|---|
| G1 한 모델 | 프로젝트 파일 하나에 모든 단계의 입력·결과. 다른 곳에 사본 없음 |
| G2 엔진 | 형상·부하·풍량·덕트·SOLAS·출력이 순수 함수. 노드 단위 시험으로 결과 확인 |
| G3 한 캔버스·모듈 | 0~⑤ 모든 단계가 같은 캔버스에서 모듈로 진행: 단계를 바꿔도 보기(축척·위치)·선택·데크가 그대로, 다른 단계의 그림 층도 켜서 겹쳐 볼 수 있음. iframe 0개 |
| G4 한 흐름 | 받은 DXF 하나(또는 데크별 여러 개)를 열어 ⑤ 출력까지, 파일 저장·다시 열기 없이 |
| G5 데크 상하 관계 | 데크(상위 레이어)에 높이 z·층고·기준점. 부하의 천장·바닥, SOLAS 데크 경계, 수직 덕트가 같은 관계를 씀 |
| G6 빠르다 | 계통 AUTO 병렬. T3·N3 전체 AUTO 시간을 1.0의 절반 이하로(측정해서 확인) |
| G7 큰 도면 | 200 MB 일반배치도를 데크로 지정해 ①까지(SketchCAD 수준) |
| G8 같은 기능 | (D8, 2026-10-25) 같은 도면·조건에서 부하·풍량·덕트 크기·압력을 1.0 기준값과 비교한 차이표가 있고, 차이는 원인과 함께 사용자가 받아들였다(처음 목표 "1.0와 같다"를 대체) |
| G9 가볍다 | 한 파일판 크기를 1.0보다 작게(BOX·PHG D의 화면 코드가 빠짐) |

## 4. 원칙

1. **HVAC Grid가 중심이다.** 화면·모델·흐름·저장 파일은 HVAC Grid 것이다. 바깥 프로그램은 엔진(계산)이나 선택 편집기로만 들어온다.
2. **모델은 하나.** 모든 단계가 같은 선박 모델을 읽고 쓴다. 결과에는 입력 해시를 붙여, 입력이 바뀐 것만 다시 계산하고 그것만 "다시 계산 필요"로 보인다(1.0의 `planSig`를 모든 결과로 넓힘).
3. **엔진은 순수 함수.** 입력 = 모델의 일부, 출력 = 결과. 브라우저에서는 Web Worker, 노드에서는 직접 호출.
4. ~~**원본 로직은 다시 짜지 않고 잘라 온다.**~~ **대체됨(2026-10-25 D7): 2.0은 처음부터 새로 짜고 원본 프로그램과 1.0 `lib`는 기능 참조로만 쓴다([DECISIONS.md](DECISIONS.md)).** 옛 문장: 원본 저장소(SketchCAD, PHG, CAL_Enhance)는 그대로 두고, 잘라 내는 도구(`npm run extract:*`)로 `lib/engines/`에 사본을 만든다. 사본 머리에 원본 해시, 단위 시험이 해시 확인. 손으로 쓰는 것은 사본을 모델에 잇는 접착 코드뿐. 원본이 바뀌면 다시 잘라 온다.
5. **원본 단독판은 계속 산다.** SketchCAD.html, PHG D, BOX CAL은 각자 저장소에서 따로 빌드되어 단독으로도 쓴다. 2.0은 그 원본을 갈라 고치지 않는다.
6. **같은 답.** 엔진을 옮길 때 표준 해석·계산 기준을 바꾸지 않는다. 강제 항목 그대로: **F-1** 풍량은 여름(냉방) 기준 하나, 겨울은 같은 풍량에 난방 용량 · **F-2** 표준 값은 원문(ISO 7547:2022 `7547.pdf`)으로 확인하고 조항 번호를 값 옆에. 옮기기 전 결과를 기준값으로 남기고, 옮긴 뒤 같은지 시험한다.
7. **좌표 방향은 하나.** 화면·편집기·출력 파일이 모두 원본 도면(CAD)과 같은 방향으로 보인다. 모델은 BOX처럼 화면 아래쪽이 +y(CAD y의 반대)로 두고, DXF·다른 프로그램과 주고받는 곳(`lib/io`)에서만 뒤집는다. 1.0에서 PHG D 편집기가 ①~④와 위아래 반대로 보였던 문제(2026-10-25 수정)가 다시 생기지 않게 시험으로 지킨다.
8. **단계마다 동작하는 프로그램.** 한 번에 갈아엎지 않는다. 각 단계가 끝나도 프로그램은 1.0처럼 쓸 수 있다.

## 5. 2.0 구조

```
HVAC Grid 2.0
┌ 화면 app/ ─────────────────────────────────────────────────────────────────┐
│ 단계 0 도면 → ① 데크·격실 → ② 부하 → ③ 풍량·계통 → ④ RU·덕트 → ⑤ 검토·출력  │
│ 캔버스 하나(SketchCAD 캔버스) · 트리 · 속성 패널 · 리본                        │
│ 명령 → 실행 취소 하나 · 선택 · 단축키                                          │
├ 모델 lib/model/ ───────────────────────────────────────────────────────────┤
│ 선박 모델 (schema hvac-grid/2) + 다시 계산 표(결과 ← 입력 해시)                │
├ 엔진 lib/engines/ (순수 함수, 브라우저=Worker) ──────────────────────────────┤
│ geometry  SketchCAD 코어: DXF 읽기·계산용 정리·STR/PNL/DECK 경계·실 찾기·면적  │
│ load      CAL 계산부: ISO 7547 부하(투과·일사·인원·조명·기기·신기)              │
│ airflow   HVAC Grid: 격실 풍량(F-1)·구역 수지·전달 공기                        │
│ systems   HVAC Grid: 계통·공조기 데크·RU 배치                                  │
│ route     PHG 엔진: AUTO 경로·덕트 지정                                       │
│ size      PHG 엔진: 덕트 크기·압력 · HVAC Grid: 수직 덕트·ESP                   │
│ fire      HVAC Grid: SOLAS II-2 분류·경계 등급·관통부·제한 구역                 │
│ output    HVAC Grid: XLSX·HTML 보고서·통합 DXF·방화 등급도·계통도               │
├ 입출력 lib/io/ ────────────────────────────────────────────────────────────┤
│ DXF 읽기·쓰기 · SketchCAD JSON · BOX 프로젝트 JSON(1.0 가져오기) · PHG D 프로젝트 │
│ · HVAC Grid 1.0 프로젝트(가져오기) · XLSX                                     │
└────────────────────────────────────────────────────────────────────────────┘
 선택 편집기(필요할 때만 띄움, 모델과 JSON으로 주고받음):
   PHG D 편집기 — 덕트 경로·이음쇠 세부 편집
   BOX — 1.0 프로젝트 열기, 3D 보기(유지 여부는 7장에서 결정)
```

### 5.1 한 캔버스와 모듈

화면은 **캔버스 하나 + 모듈 여섯**이다. 캔버스는 보기·그리기·고르기만 하고 설계 내용을 모른다. 설계 내용은 모두 모듈이 가져온다.

```
┌ 리본: 지금 단계 모듈의 명령 ──────────────────────────────────────────────┐
├ 트리(데크·격실·계통) │            캔버스 (하나)               │ 속성 패널 │
│  ← 모듈이 채움       │  보기: 이동·확대(공유) · 데크 필터       │ ← 모듈이  │
│                      │  층: 격자·원점축 │ 도면 │ 격실 │ 부하   │   채움    │
│                      │      │ 풍량·계통 │ RU·덕트 │ 방화 │ 글자 │           │
│                      │      │ 선택·손잡이 (위로 갈수록 앞)       │           │
└ 상태줄: 다음 할 일 · 모듈 검사 결과 ───────────────────────────────────────┘
```

**캔버스 코어**(`app/canvas/`, 모듈과 무관)
- 보기: 세계 좌표 mm 하나, 이동·휠 확대·맞춤 — 모든 모듈이 같은 보기를 쓴다(1.0의 BOX 보기 ↔ 셸 SVG 축척 맞춤이 없어짐).
- 층(layer) 쌓기: 각 층은 모듈이 등록, 켜기·끄기·흐리게. 큰 도면 선은 Canvas2D(래스터, SketchCAD 방식), 고를 수 있는 것(격실·RU·덕트)은 위 층에 벡터.
- 데크 필터: 지금 데크만 / 위·아래 데크 흐리게 / 모두 — 상하 관계를 눈으로 확인.
- 고르기(hit test)·스냅·끌기·손잡이·선택 집합: 무엇을 골랐는지만 모듈에 알림.
- 명령 실행기: 모듈이 낸 명령을 모델에 적용하고 실행 취소 하나에 기록.

**모듈**(`app/modules/<id>/` 화면 부분 + `lib/engines/<id>` 계산 부분)

| 단계 | 모듈 | 캔버스 층 | 도구(캔버스에서) | 패널 | 엔진 |
|---|---|---|---|---|---|
| 0 | `drawing` 도면 | 원본 선(정리 전/후), STR·PNL·DECK 색 | 계산용 정리, 경계 지정, **데크로 지정**(영역 + 기준점) | 레이어·용도 규칙, 데크 표(z·층고·기준점) | geometry(SketchCAD 코어) |
| ① | `rooms` 데크·격실 | 격실 외곽·번호·이름, 상하 접촉 | 실 자동 찾기, 실 지정·나누기, 번호 | 격실 표·면적표, 상하 검사 | geometry |
| ② | `load` 부하 | 격실 부하 색(W/m²), 외기 면 표시 | 격실 조건 바꾸기(여러 실) | 설계 조건, K 표, 격실 부하표 | load(CAL 계산부) |
| ③ | `airflow` 풍량·계통 | 계통 색, 풍량 글자, 전달 공기 화살표 | 계통 배정, 공조기 위치, 전달 공기 출처 | 풍량 규칙(F-1), 계통 요약 | airflow · systems |
| ④ | `ducts` RU·덕트 | RU, 덕트(크기 글자), 공조기·수직 덕트 | AUTO, 다른 경로, RU 끌기, 수동 크기 | 계통 결과(Pa·길이), 덕트 속성 | route · size(PHG 엔진) |
| ⑤ | `review` 검토·출력 | 방화 경계 등급, 관통부, 문제 위치 표시 | 문제 항목 → 그 자리로 이동 | 검토표, 출력 | fire · output |

**모듈 약속**(모든 모듈이 같은 모양)

```js
export default {
  id: 'ducts', step: 4, title: 'RU·덕트',
  reads:  ['decks', 'rooms', 'airflow', 'systems', 'plans'],   // 모델에서 읽는 곳
  writes: ['plans', 'networks', 'risers'],                      // 모델에 쓰는 곳 (명령으로만)
  engine: { run(input) {...} },          // lib/engines/* — 순수 함수, 브라우저에선 Worker
  layers: [{ id: 'duct', z: 50, draw(g, model, view) {...}, hit(pt) {...} }],
  tools:  [{ id: 'auto', ribbon: 'AUTO', run(model, sel) => command }, { id: 'ruDrag', onDrag(...) => command }],
  panels: { tree(model), inspector(model, sel), table(model) },
  checks(model) => issues,               // 상태줄·⑤ 검토로 모임
}
```

- **모듈은 모듈을 부르지 않는다.** 서로 모델로만 이어진다(`reads`·`writes`). 예: `ducts`는 `airflow`가 쓴 풍량을 읽을 뿐, `airflow` 함수를 부르지 않는다.
- **다시 계산 표가 순서를 정한다.** 모델의 어느 곳이 바뀌면 그곳을 `reads`하는 모듈의 결과만 "다시 계산 필요"가 된다(격실 조건 → 부하 → 풍량 → 그 계통 덕트).
- **단계를 바꿔도 캔버스는 그대로.** 바뀌는 것은 켜지는 도구·리본·패널과 층의 강조뿐이다. ④에서 방화 층을 켜 덕트와 경계를 겹쳐 보는 식으로, 다른 모듈의 층을 언제든 켤 수 있다.
- **엔진만 따로도 쓴다.** `lib/engines/*`는 화면 없이 노드에서 돈다 — 단위 시험, `tools/hvac-run.cjs`(브라우저 없는 일괄 실행).
- **모듈을 더할 수 있다.** 같은 약속이면 새 모듈(예: 소음, 배관, 3D 보기)을 캔버스·모델을 건드리지 않고 끼운다.

### 5.2 기능의 출처와 2.0의 자리

| 기능 | 1.0에서 | 2.0에서 | 방식 |
|---|---|---|---|
| 큰 DXF 열기·계산용 정리 | SketchCAD(따로) | 단계 0, `engines/geometry` | SketchCAD 코어 잘라 옴 |
| STR·PNL·DECK 경계, 실 찾기, 면적표 | SketchCAD(따로) + BOX 다시 인식 | 단계 0~①, `engines/geometry` | 같음. BOX 격실 인식은 주 경로에서 빠짐 |
| 데크 지정(상위 레이어), 높이·층고·기준점 | BOX 데크 카드에서 손으로 | 단계 0에서 데크 지정 | 신규(SketchCAD) + 모델 `decks` |
| 데크 상하 관계 | BOX `deckStackIssues`(z + 층고) | 모델 `decks` + `engines/geometry` 상하 접촉 | BOX 규칙을 그대로 옮김 |
| 부하 계산 | BOX 안 CAL(숨김 패널) | 단계 ②, `engines/load` | CAL 계산부 잘라 옴 |
| K 값(ISO 적용·LY 적용·KU), 설계 조건 | CAL 창 | ② 화면, `engines/load` | CAL 규칙 그대로 |
| 격실 풍량(F-1)·계통·구역 수지·전달 공기 | `lib/contract.cjs`, `project.cjs` | `engines/airflow`, `systems` | 이동만 |
| RU 배치 | `lib/phg-plan.cjs` | `engines/systems` | 이동만(DXF 만들기는 빠짐) |
| AUTO 경로·덕트 지정·크기·압력 | PHG D(숨김) | 단계 ④, `engines/route`·`size` | [PLAN_PHG_LIB.md](PLAN_PHG_LIB.md) |
| 수직 덕트·ESP | `lib/risers.cjs`, `ducts.cjs` | `engines/size` | 이동만 |
| SOLAS | `lib/solas.cjs`, `fire-plan.cjs` | `engines/fire` | 이동만 |
| 보고서·XLSX·DXF·계통도 | `lib/report.cjs` 외 | `engines/output` | 이동만 |
| 캔버스 | ①② BOX 화면, ③④ BOX 캔버스 + 셸 SVG 덧그림(축척 맞춤), ⑤ 보고서 화면 | 0~⑤ 캔버스 코어 하나 + 모듈 층(5.1) | 캔버스 코어 신규(SketchCAD 캔버스 기술) |
| 덕트 세부 편집 | PHG D 편집기 | 선택 편집기 | 모델 ↔ PHG D 프로젝트 변환 |
| SOLAS 방화등급 표기 도구 | `dist/SOLAS_방화등급표기.html` | 그대로(별도 도구) | 변경 없음 |

## 6. 모델 (schema `hvac-grid/2`, 초안)

```
HVACGridProject v2 {
  schema: 'hvac-grid/2', units: 'mm', created, app: { version: '2.0.x' },
  source:   { files: [{ name, sha256, layersKept }], mapping: <조선소 레이어 규칙> },   // 원본 DXF는 담지 않음
  decks:    [{ id, name, z, height, origin: { x, y }, rotation, order }],              // 상위 레이어
  geometry: { [deckId]: { lines: [{ id, a, b, purpose: 'STR'|'PNL'|'DECK'|'HULL'|'OPENING', layer }],
                          texts: [...] } },                                           // 계산용 정리 결과만
  rooms:    [{ id, deckId, no, name, polygon, holes, areaM2, volumeM3, isoClass }],
  boundaries: [{ id, kind: 'bulkhead'|'deck'|'outer'|'floor'|'ceiling', roomA, roomB?, deckIds,
                 purpose, lengthMm, areaM2, a, b }],                                  // 상하 접촉 포함
  conditions: { project: <설계 조건>, rooms: { [roomId]: <격실 조건> }, k: <K 표·모드> },
  loads:    { [roomId]: { coolingSensibleW, coolingLatentW, coolingW, heatingW, minFreshAirCmh, ... } },
  rules:    { supplyDeltaTK, margin, ... },                                            // F-1: 겨울 풍량 규칙 없음
  airflow:  { [roomId]: { supplyCmh, exhaustCmh, returnCmh, transferFrom, transferInCmh, makeupCmh, basis } },
  systems:  [{ id, kind, unitDeckId, decks, designCmh, fanCmh }],
  plans:    { [deck__system]: { root, rus, avoid, outside } },
  networks: { [deck__system]: { ducts: [{ id, name, type, shape, size, flowCmh, points, manual? }],
                                nodes, pressure: { indexPa, paths } } },
  risers:   [...], solas: { settings, rooms, boundaries, penetrations },
  results:  { [key]: { inputHash, at, ... } },                                         // 다시 계산 표
  history:  <선택: 실행 취소 기록은 저장하지 않음>
}
```

- **격실 id는 형상에서 한 번 정한다.** 단계 0(실 찾기)이 정한 id를 끝까지 쓴다(1.0의 BOX room id ↔ PHG D 대조가 없어짐).
- **원본 DXF는 담지 않는다.** 계산용 정리 결과(경계 선·실 문자)만 담고, 원본은 파일 이름·해시로 기록한다(1.0 BOX 프로젝트는 원본 DXF를 담아 무거워짐 — BIG_DXF 검토).
- **1.0 프로젝트 가져오기.** `lib/io`가 1.0 파일(계약 + PHG D 프로젝트 + BOX JSON)을 v2로 바꾼다. 옛 `rules.heatingSupplyDeltaTK`는 읽을 때 버린다(F-1).

## 7. 사용자 흐름 (2.0)

모든 단계가 같은 캔버스에서 진행된다. 아래 "하는 일"은 그 단계 모듈의 도구·패널이다.

| 단계 | 하는 일 | 1.0와 달라지는 점 |
|---|---|---|
| **0 도면** | DXF 열기(16 MB 넘으면 "계산용으로 열기") → 계산용 정리 → STR·PNL·DECK 경계 지정 → 영역을 골라 **데크로 지정**(이름·높이 z·층고·기준점 FR0·중심선) | SketchCAD를 따로 열지 않음. 한 파일에 여러 데크. 데크 높이·위치를 여기서 한 번 |
| **① 데크·격실** | 실 자동 찾기·실 번호·이름, 면적표, 데크 상하 검사(간격·겹침) | BOX가 다시 인식하지 않음. 상하 관계가 처음부터 맞음 |
| **② 부하** | 설계 조건·K 값(ISO 적용·LY 적용·KU) → 부하 계산 → 격실 부하표 | 숨긴 CAL 창 없이 엔진. 바뀐 격실만 다시 계산 |
| **③ 풍량·계통** | 풍량 규칙(F-1 여름 기준 하나), 계통 배정, 공조기 위치, 전달 공기 | 같음(한 캔버스 위) |
| **④ RU·덕트** | AUTO(계통 병렬), 다른 경로, RU 끌기, 수동 크기, 수직 덕트·ESP | PHG D 창 없음. 필요할 때만 PHG D 편집기 |
| **⑤ 검토·출력** | 풍량·SOLAS·관통부 검토, XLSX·HTML·DXF·방화 등급도·계통도 | 같음 |

## 8. 단계별 일정(로드맵)

각 단계는 따로 끝나고 따로 커밋한다. 단계가 끝나도 프로그램은 그대로 쓸 수 있다.

| 단계 | 내용 | 먼저 필요한 것 | 끝난 기준 |
|---|---|---|---|
| **V2-0 기준값** | S5·T3·N3로 1.0 결과(격실·부하·풍량·덕트·압력·SOLAS·출력)를 `test/fixtures/v1-golden/`에 저장 | — | 1.0로 다시 뽑아도 같음 |
| **V2-1 PHG 엔진** | [PLAN_PHG_LIB.md](PLAN_PHG_LIB.md) P0~P5: ④가 PHG D 창 없이 lib 엔진 사용, 계통 병렬 | V2-0 | T3 18/18·N3 16/16 AUTO, ESP·팬 압력 같음, 시간 기록 |
| **V2-2 SketchCAD 데크 지정** | SketchCAD(원본 저장소)에 데크 지정·여러 데크 JSON 내보내기. HVAC Grid `lib/io`가 SketchCAD JSON → BOX 프로젝트 JSON(1.0 경로로 바로 씀) | — (V2-1과 병행 가능) | N3 세 데크를 한 파일로 넘겨 ① 상하 검사 경고 0, 부하가 데크별 DXF로 한 것과 같음 |
| **V2-3 모델 v2 · 캔버스 코어 · 모듈 틀** | `lib/model`: 6장 스키마, 다시 계산 표, 명령·실행 취소 하나, 1.0 가져오기. `app/canvas` 캔버스 코어(5.1)와 모듈 약속. ③ `airflow`·④ `ducts`·⑤ `review`를 먼저 모듈로 옮김(1.0 셸 평면 코드를 층·도구로 나눔). 이 단계의 도면 층은 모델의 격실·경계 선을 직접 그림(BOX 캔버스 바탕을 쓰지 않음) | V2-1 | ③④⑤가 한 캔버스에서 모듈로, 단계 전환 때 보기·선택 유지, 1.0 프로젝트 v2 저장·다시 열기 같음, 실행 취소 하나 |
| **V2-4 부하 모듈** | CAL 계산부를 `engines/load`로 잘라 옴(입력은 모델의 격실·경계·조건). ② `load` 모듈(부하 색 층, 조건·K 패널) | V2-3 · CAL이 BOX에 얼마나 묶였는지 조사 먼저 | S5·T3·N3 격실 부하가 1.0와 같음(W 반올림), CAL 자체 시험 110개 통과, ②가 캔버스 모듈 |
| **V2-5 도면·격실 모듈** | SketchCAD 코어를 `engines/geometry`로, 0 `drawing`·① `rooms` 모듈. 캔버스 코어에 SketchCAD 큰 도면 그리기(래스터 층) 이식. BOX를 주 경로에서 뺌 | V2-2, V2-4 | 0~⑤ 전부 한 캔버스 모듈, iframe 0개, 200 MB 도면 → ⑤ 출력까지, G3·G4·G7 |
| **V2-6 정리·배포** | BOX·PHG D 화면 코드를 한 파일판에서 뺌(선택 편집기는 따로 불러옴), 문서·매뉴얼, 1.0 대비 성능표 | V2-5 | G6·G9, `npm run test:all`, 사용자 매뉴얼 |

순서의 이유: V2-1은 가장 약하고 느린 고리라 먼저. V2-2는 원본 저장소 쪽 작업이라 병행할 수 있고, 데크 상하 관계를 일찍 쓰게 해 준다. 캔버스 코어와 모듈 틀은 모델과 함께 V2-3에서 세우고, 이미 HVAC Grid 코드인 ③④⑤부터 모듈로 옮겨 틀을 검증한다. 부하(V2-4)와 도면·격실(V2-5)은 그 틀에 끼우는 모듈이다.

## 9. 시험·품질

| 층 | 무엇을 | 도구 |
|---|---|---|
| 엔진 기준값 | 각 엔진 출력이 1.0 결과와 같음(V2-0 기준값) | 노드 단위 시험(`npm test`) |
| 잘라 온 사본 | 원본 해시·블록 id가 기록과 같음 | 단위 시험 |
| 모델 | 1.0 가져오기, 저장·다시 열기, 다시 계산 표(바꾼 것만 stale) | 단위 시험 |
| 강제 항목 | F-1: 겨울 풍량 경로 없음(`test/iso7547.test.cjs` "one airflow all year", `contract.test.cjs`, CAL "AHU 격실 풍량"), F-2: 조항 번호·원문 값 | 단위 시험, 검토 보고서 |
| 모듈 약속 | 모듈마다 `reads`·`writes` 밖을 쓰지 않음, 다른 모듈을 부르지 않음, 층·도구·패널 등록 | 단위 시험(모듈 목록을 돌며 검사) |
| 화면 흐름 | 단계 0~⑤, 한 캔버스(단계 전환 때 보기·선택 유지), 실행 취소 | e2e(Edge) — 줄여서 흐름만 |
| 큰 도면 | 20·100·200 MB 합성 도면 시간·메모리 | 벤치 |
| 실도면 | N3 정기 시험 | `npm run test:n3` |

## 10. 배포

- **한 파일판** `dist/HVAC_Grid.html`(더블클릭) · **독립망 복사본** `dist/HVAC_Grid_offline` 유지.
- 2.0 한 파일판에는 엔진(잘라 온 사본)과 SketchCAD 캔버스만. BOX(7.0 MB)·PHG D(1.5 MB) 화면은 선택 편집기로 따로 둔다 → 1.0 9.5 MB보다 작아질 것으로 봄(V2-6에서 측정).
- 1.0 프로젝트는 2.0에서 열린다(가져오기). 2.0 파일을 1.0에서 열 수는 없다.

## 11. 결정 (D1~D6, 2026-10-25 권장안으로 결정 — [DECISIONS.md](DECISIONS.md))

| # | 질문 | 결정 |
|---|---|---|
| D1 | PHG D 편집기(덕트 세부 편집)를 남길까 | 남긴다 — 필요할 때만 띄우고 모델 ↔ PHG D 프로젝트로 주고받음 |
| D2 | BOX를 2.0에 남길까(3D 보기, 1.0 프로젝트) | 1.0 가져오기는 `lib/io`로 충분. 3D 보기가 필요하면 선택 편집기로 |
| D3 | SketchCAD 데크 지정을 SketchCAD 단독판에도 넣을까 | 넣는다 — 같은 원본, 단독판도 여러 데크 작업이 편해짐 |
| D4 | 데크 층고의 정의(갑판 두께 포함 여부) | BOX 정의(아래 데크 z + 층고 = 위 데크 z)를 따른다 |
| D5 | 기준점 지정 방법 | 데크로 지정할 때 같은 기준점(FR0·중심선)을 찍게 함 |
| D6 | 2.0 이후 1.0 유지 | V2-6까지 1.0 경로를 남겨 비교하고, 그 뒤 정리 |

## 12. 위험과 대응

| 위험 | 대응 |
|---|---|
| CAL이 BOX 격실 모델(접한 면적 A6, 면 경계 BC, 6면)에 깊이 묶여 있다 | V2-4 전에 조사. 깊으면 BOX 형상 계산부까지 함께 잘라 오거나, 모델 → BOX JSON → CAL로 잇는 중간 단계를 둔다 |
| 압축(minify)된 PHG D V2 모듈 | 계산 워커는 문자열로 그대로 잘라 옴. 접착 부분은 기준값 시험으로만 판단 ([PLAN_PHG_LIB.md](PLAN_PHG_LIB.md) 5장) |
| 원본이 바뀌어 잘라 온 사본이 깨짐 | 해시 시험이 먼저 알림 → `extract:*` 다시 → 기준값 시험 |
| 원본 단독판과 2.0이 갈라짐 | 원본은 원본 저장소에서만 고친다(4장 원칙 5) |
| 큰 도면 메모리(200 MB에 2.8 GB) | 데크마다 "계산용으로 열기", 모델에는 정리 결과만 |
| 한 캔버스에 층이 많아 느려짐 | 큰 도면 선은 래스터 층(보기가 바뀔 때만 다시 그림), 모듈 층은 지금 데크·화면 안만 그림, 층마다 그리기 시간을 벤치에 기록 |
| 모듈끼리 엉킴 | 모듈 약속 시험(`reads`·`writes` 밖 쓰기, 모듈 간 호출 금지) |
| 결과가 1.0와 달라짐 | V2-0 기준값. 다르면 원인을 적고 사용자 확인 전에는 2.0 결과로 바꾸지 않음 |
| 표준 해석이 옮기며 바뀜 | F-1·F-2 강제 항목 시험, 검토 보고서마다 지킴/어김 기록 |

## 13. 성과 지표 (1.0 → 2.0, V2-6에서 측정해 채움)

| 지표 | 1.0 (2026-10-25) | 2.0 목표 |
|---|---|---|
| 받은 DXF → ⑤ 출력, 사람이 하는 파일 저장·열기 횟수 | 데크마다 2회(SketchCAD 저장, HVAC Grid 열기) | 0 |
| 데크 높이·위치 손 입력 | 데크마다 | 0(데크 지정 때 한 번) |
| T3 전체 AUTO | 52 s (18계통) | ≤ 26 s |
| N3 전체 AUTO | 89 s (16계통) | ≤ 45 s |
| ①에서 열 수 있는 도면 | 약 1 MB (BOX) | 200 MB |
| 한 파일판 | 9.5 MB | < 9.5 MB |
| 노드로 확인되는 결과 | 풍량·계통·SOLAS·출력 | + 부하·덕트·형상 |
| 실행 취소 | 3곳 | 1곳 |
| 캔버스 / iframe | 화면 3종(BOX, 셸 SVG, PHG D) / iframe 3개 | 캔버스 1 + 모듈 6 / 0개 |
