# V2-0 검토 — 기준값 · 조사 · 성능 기준 (게이트 K1)

작성 2026-10-25 · 범위: `v2` 브랜치(main `a8e601b`에서 시작) V2-0 커밋 전부 · 계획: [PLAN_V2_WORK.md](PLAN_V2_WORK.md) 4장 V2-0 · 결정: [DECISIONS.md](DECISIONS.md) D1~D8 · 실행 환경: 클라우드 Linux, Chromium(Playwright, `HVAC_GRID_BROWSER_PATH=/opt/pw-browsers/chromium`) — Edge가 아님

**방향이 바뀌었다(2026-10-25 V2-0 중, D7·D8).** 2.0은 처음부터 새로 짜고, SketchCAD·BOX CAL·PHG D·1.x `lib`는 기능 참조로만 쓴다. 새 엔진은 같은 기능이면 되고 1.x와 값이 다르면 차이를 기록한다. 그래서 V2-0의 목적을 바꿨다: 기준값은 **정답지**, 조사 세 건은 **다시 짤 기능 명세**.

## 1. 강제 항목

| 항목 | 결과 | 근거 |
|---|---|---|
| F-1 풍량은 여름 기준 하나, 겨울은 난방 용량 | **지킴** | V2-0은 1.x를 읽기만 한다(새 도구는 셸·`lib`를 바꾸지 않음). 겨울 풍량·난방 풍량 경로를 만들지 않았다. `test/iso7547.test.cjs` "one airflow all year", `test/contract.test.cjs` 통과(`npm test` 138/138). 기준값 세 배 모두 `basis: 'heating'` 격실 0 — `test/v1-golden.test.cjs`가 확인. 새 엔진이 지킬 규칙은 [STUDY_CAL.md](STUDY_CAL.md) 7장(풍량 함수 하나, 난방 W 입력 없음, 22 K 초과는 "보조 난방·재열기 용량 확인"), [STUDY_PHG.md](STUDY_PHG.md) 머리(덕트 엔진은 RU 여름 풍량 하나만 받음). BOX CAL 자체 시험 "AHU 격실 풍량"은 이 단계에서 돌리지 않았다(7장) |
| F-2 표준 값은 원문으로 확인 | **지킴(원문 미확인 표시)** | 이 환경에는 ISO 7547:2022 원문(`C:\Users\HK\Desktop\Program\DATA\7547.pdf`)이 없다. 코드에 표준 값을 새로 넣지 않았다. 조사 문서의 조항·값은 모두 1.x·원본 코드 주석과 `docs/ISO7547_CHECK.md`(2026-10-21 원문 대조)에서 옮긴 것이며 **"원문 미확인"**으로 표시했다. 착수 전 원문 대조가 필요한 것: ISO 7547 4.2·4.3·4.4·5.2.1(식 1, 그림 1·2)·5.2.2 표 1·5.2.3 표 2·5.2.4 식 2·표 3·5.2.5·5.3(식 3)·5.4 표 4·5.5·6.3·6.4.1·6.4.2·6.5·부속서 A.11·C.3.1·D.3.1·D.3.3(V2-4), ASHRAE 이음쇠 표(V2-1), SOLAS II-2/9.7.2 등(V2-3) |

## 2. 산출물과 완료 기준

| 번호 | 산출물 | 결과 |
|---|---|---|
| 0.1 | `tools/v1-golden.cjs`(실행부 `tools/golden-run.cjs`), `test/fixtures/v1-golden/{s5,t3,n3}/` (배마다 project · cal · box-extract · faces.json.gz · cal-loads.json.gz · rooms · loads · airflow · systems · rus · networks · solas · review · outputs, 4.3 MB) | **끝.** 두 번 실행 비교(`--check`) 세 배 모두 같음. `npm test`가 저장된 project에서 1.x `lib`로 파생 파일을 다시 계산해 같은지 확인 |
| 0.2 | `tools/phg-golden.cjs`, `test/fixtures/phg-golden/{s5,t3,n3}/`(계획 52개, 1.6 MB, gzip) | **끝.** `--check` 세 배 모두 같음 |
| 0.3 | [STUDY_CAL.md](STUDY_CAL.md) | 끝 — 부하 계산 기능 명세, CAL ↔ BOX 결합(형상은 깊게, 부하는 얕게) |
| 0.4 | [STUDY_PHG.md](STUDY_PHG.md) | 끝 — 경로·덕트 지정·크기·압력 기능 명세, 어댑터가 기대는 화면 함수 표 |
| 0.5 | [STUDY_SKETCHCAD.md](STUDY_SKETCHCAD.md) | 끝 — ceronfs/SketchCAD main `3df0ba8` 기준(이 세션에 저장소를 붙여 읽음; 처음 올려 주신 파일은 그보다 옛 판) |
| 0.6 | `tools/v2-baseline.cjs`, [BASELINE.md](BASELINE.md) | 끝 — 이 클라우드 기계(Xeon 2.1 GHz 4코어, Chromium)에서 T3 AUTO 152.5 s · N3 228.8 s · 한 파일판 9.49 MB · 독립망 HVAC Grid 파일 9.6 MB(+ Linux node 123 MB) · BOX는 20 MB부터 300 s 안에 데크 없음 · SketchCAD 200 MB 열기 18.9 s, 실 찾기 0.5 s, 힙 2.24 GB. 사용자 PC 값(2026-10-25 T3 59 s, N3 91 s, 9.5 MB, 102 MB)과 따로 적음 |
| K1 | 계획서 3장(일정)·V2-1·V2-3·V2-4·V2-5 작업 목록 고침 | 끝 — 합계 약 85~111 작업일(K0 47~72) |

"기준값을 다시 뽑아도 같다": 1.x 기준값은 처음 만든 뒤 `--check`를 두 번(면 행을 더하기 전과 뒤), PHG 기준값은 한 번 돌렸고 모두 같았다. 같게 만들려고 정규화한 것(값을 버린 것이 아니라 바꿔 적은 것):

| 무엇 | 왜 | 어떻게 |
|---|---|---|
| 결과 `at`·`seconds`, `savedAt` | 실행 시각·시간 | `at: 1`, `seconds: 0`, `savedAt: '-'` |
| N3 데크 id `D<시각>0.<난수>` | BOX가 DXF로 연 데크에 붙임 | 데크 순서대로 `DECK1..3` |
| BOX 면 id `F:<md5>` | 데크 id를 해시함 | 처음 나온 순서대로 `F:#n` |
| 보고서 HTML의 만든 시각 | `lib/util.cjs` `localTime()` | 해시 전에 `YYYY-MM-DD hh:mm`로 가림 |
| PHG D 임의 id, 시간 필드, `…Ms` 숫자, `phgdParallel` | 실행·기계마다 다름 | 처음 나온 순서 번호, 0, `'-'` |
| PHG D 워커 메시지 순서 | 경로 워커 여럿이 동시에 돌아 답이 아무 순서로 옴 | 계획마다 (워커, in → out, 메시지 내용) 순으로 정렬 — 어느 답이 어느 요청의 것인지는 남지 않음 |

## 3. 기준값 요약 (1.x, PHG D 방향 수정 `d92643f` 뒤)

| | S5 | T3 | N3 |
|---|---|---|---|
| 입력 | BOX 내장 예제 | `samples/t3/T3.box.json` + `T3.solas.json` | `samples/n3` seed 20261023, 데크 DXF 셋에서(n3.e2e 단계) |
| 데크 · 격실 | 5 · 94 | 4 · 79 | 3 · 71 |
| 계통(급기) · 계획 | 12(10) · 18 | 12(3) · 18 | 10(2) · 16 |
| AUTO 완료 | 18/18 | 18/18 | 16/16 |
| 냉방 · 난방 합계(W) | 39 693 · 35 080 | 98 641 · 54 815 | 61 503 · 46 405 |
| 급기 설계 풍량 합(CMH) | 11 580 | 26 350 | 16 190 |
| 가장 큰 ESP / 팬 압력(Pa) | SUP-ER-02 211.1 / 861 | AHU-ACC **338.2** / 988 | RA-1 366.2 / 516 (EF-SAN **98**) |
| 관통부 · 방화댐퍼 · 방화 경계 | 186 · 6 · 454 | **174** · 14 · 391 | 124 · 9 · 361 |
| BOX 면 행(A6 요약) | 763 | 673 | 619 |
| 검토(ok · check · fail) | 10 · 5 · **1** | 11 · 5 · 0 | 10 · 6 · 0 |
| 통합 DXF · 방화 등급도 엔티티 | 5 104 · 1 444 | 5 532 · 1 310 | 4 135 · 1 101 |
| 페이지 오류 | 0 | 0 | 0 |

`d92643f` 커밋이 적은 값과 같다: T3 AHU-ACC ESP 338.2 Pa, 관통부 174; N3 EF-SAN ESP 98 Pa; 검토 실패 0(T3·N3). S5의 실패 1건("계통 분리·점검표: 분리 경고 2 · 위반 2")은 1.x에 원래 있는 것(V2-0 전 `hvac-run`에서도 같음)이고 예제 배치에서 나온다.

## 4. 결함 · 확인 사항

| # | 수준 | 위치 | 내용 | 처리 |
|---|---|---|---|---|
| 1 | P2 | `tools/golden-run.cjs` | 면별 K·ΔT 추적(`roomLoadInputTrace`)은 CAL 프레임의 닫힌 범위 안에 있어 밖에서 부를 수 없다 — 기준값에 면 행·격실 부하는 있지만 면별 K·ΔT는 없다 | V2-4.7에서 면 행 + 조건으로 다시 계산해 비교(계획서에 적음) |
| 2 | P3 | `tools/phg-golden.cjs` | 워커 메시지를 정렬해 요청 ↔ 답의 짝이 남지 않는다 | 새 엔진 비교는 최종 덕트망·후보·압력으로 한다(STUDY_PHG 7장). 짝이 필요하면 워커 인스턴스·요청 id를 기록하도록 고침 |
| 3 | P3 | 측정 | 기준값 실행 중 AUTO 시간이 사용자 PC보다 크게 느렸다(T3 146~173 s, N3 223~259 s) — 다른 작업(조사 에이전트 셋, 멈추지 않은 확인 프로세스 하나)과 CPU를 나눠 씀 | 성능 기준은 기계를 비운 뒤 따로 측정([BASELINE.md](BASELINE.md)) |
| 4 | P3 (1.x) | `lib/dxf-in.cjs:95,112` | 벽 레이어 규칙이 SketchCAD 새 경계 이름 `STR`·`PNL`을 벽으로 보지 않는다. SketchCAD "HVAC Grid용 DXF"는 늘 실 외곽을 담아 지금 주 경로에는 영향이 없고, 실 외곽이 없는 도면의 대체 경로에서만 문제 | 1.x 별도 작업으로(이 단계 범위 밖) |
| 5 | 정보 (1.x) | PHG D 경로 | 1.x 입력에서는 AUTO 후보가 늘 1개라 ④ "다른 경로"가 사실상 동작하지 않는다(S5·T3·N3 52계획 모두 `candidates: 1`) | V2-1.4에서 후보 n개 — 사용자 확인 사항 |
| 6 | 정보 (1.x) | PHG D 경로 | 1.x는 `phgdWallLayers`를 넣지 않아 배경 도면의 벽이 AUTO 장애물이 아니다(복도·실 묶음은 적용) | V2-1 입력 정의(1.1)에서 정함 |
| 7 | 정보 (원본) | BOX CAL 사본 `CAL:14256` | "ISO 기본값 적용" 확인 창 문구가 "여름 27℃/50%"인데 적용하는 값은 25 °C/55 % — 계산에는 영향 없음 | 원본(CAL_Enhance)에서 고칠지 사용자 판단 |
| 8 | 정보 | 저장된 프로젝트 | S5·T3의 프리셋(TANK 35/−20, NON_AC 32/10)이 코드 기본값(38/5)과 다르다 | 새 엔진은 프로젝트 값을 읽는다(STUDY_CAL 10장) |

## 5. K1 결정 사항 (사용자)

| # | 질문 | 선택지 | 권장 |
|---|---|---|---|
| 1 | V2-4 부하 엔진의 입력(옛 "떼어 내기 / 중간 단계"는 D7로 없어짐) | (가) V2-5 전까지 1.x BOX 면 행을 모델 `boundaries`로 읽는 어댑터 · (나) 면 행 형상 엔진(V2-5.10)을 V2-4로 당겨 먼저 | **(가)** — 부하 엔진을 면 행 기준값으로 바로 시험할 수 있고, 형상 엔진은 도면 엔진과 함께 짜는 편이 겹치지 않음 |
| 2 | AHU 난방(주 히터·재열)에 쓰는 여름 풍량 — 1.x에는 둘(BOX AHU: 실 냉방 온도 − AHU 급기 온도 ΔT / HVAC Grid 계약 `roomAirflow`: × 3 ÷ 10 K, 최소 신기 max) | 계약 풍량 하나 · BOX AHU 방식 | **계약 풍량 하나**(F-1과 충돌 없음, 풍량이 한 곳에서만 정해짐) |
| 3 | V2-2 SketchCAD 단독판 데크 지정(D3) | 지금 SketchCAD 저장소에서(4~6일, 2.0은 그 형식을 가져옴) · 2.0 안에서 한 번만(V2-5.8) | 단독판에 지금 데크 지정이 꼭 필요하지 않다면 **2.0 안에서 한 번만**(4~6일 줄어듦) |
| 4 | 일정: 85~111 작업일(K0의 1.6~1.8배 — 계획서 8장 1.5배 규칙에 걸림) | 그대로 · 범위 줄이기 | 범위 줄이기 후보: 4.8 부하 XLSX 수식판·1.9 PHG D 편집기 교환을 V2-6 뒤로, 5.10 곡면 외판은 직선 외판 먼저 → 약 −6~9일 |
| 5 | 선 용도 이름 | SketchCAD `DECK`(갑판 가장자리·천장 선)를 2.0에서 `DECKEDGE`로 · 그대로 / HULL을 STR과 따로 둘지 | `DECKEDGE`, HULL은 따로(부하의 외판 면·곡면 외판에 필요) |
| 6 | 압력의 ASHRAE 이음쇠 표(원문 없음, F-2) | PHG D 표의 값을 기능 참조로 같은 값으로 쓰고 "원문 미확인" 표시 · 원문을 구해 확인 · 수동 K만 | 값은 같게 쓰되 표시하고, 원문 확인을 V2-1.6 완료 기준에 넣음 |
| — | (K2 전) 새 덕트 엔진 경로가 1.x와 다를 때 받아들일 범위(D8) | 경로 길이·ESP·덕트 수 차이 % | V2-1.7 비교 도구 결과를 보고 K2에서 |

## 6. 다시 추정한 일정

| 단계 | K0 | K1 | 근거 |
|---|---|---|---|
| V2-0 | 3~4 | 약 1.5(실제) | |
| V2-1 덕트 엔진 | 8~12 | 18~22 | STUDY_PHG 8장 |
| V2-2 SketchCAD 데크 지정 | 4~6 | 4~6 또는 0 | 결정 3 |
| V2-3 모델·캔버스·③④⑤ + 1.x `lib` 새로 | 10~15 | 18~26 | D7: 풍량·계통·RU 배치·수직 덕트·SOLAS·출력(약 200 KB) 새로 +8~11 |
| V2-4 부하 엔진 | 8~15 | 13~17 | STUDY_CAL 9장 |
| V2-5 도면·격실·면 행 | 10~15 | 25~34 | STUDY_SKETCHCAD 8장 + 면 행 형상(STUDY_CAL 9장) 겹치지 않는 부분 |
| V2-6 | 4~5 | 5~6 | |
| 합계 | 47~72 | **85~111**(V2-2 없으면 81~105) | |

## 7. 확인하지 못한 것

- `npm run test:e2e`(Edge e2e 묶음)는 이 단계에서 돌리지 않았다. 기준값 도구가 같은 셸 경로(BOX → CAL → 설계 데이터 → SOLAS → 모든 계통 AUTO)를 S5·T3·N3로 여러 번 돌렸고 페이지 오류 0, AUTO 전부 완료.
- 브라우저는 Edge가 아니라 Chromium(Linux)이다. 사용자 PC(Windows, Edge)에서 `npm run golden:check`로 같은 값이 나오는지 확인이 필요하다(부동 소수 차이·글꼴과 무관한 계산이지만 확인 전).
- BOX CAL 자체 시험(기록상 110건)과 BOX 호스트 시험은 돌리지 않았다.
- ISO 7547·ASHRAE·SOLAS 원문(F-2).
- SketchCAD 매뉴얼, 저장소 이력(얕은 복제라 커밋 하나만 보임).
