선택 기준 `pressure` · 계획 52 · RU 연결 425/425 · 금지 구역 완화 같음 52/52 · 길이 비 0.73/1/1.37 (최소/중앙/최대), ±15 % 안 43 · 지수 압력 비 0.47/1/2.64, ±15 % 안 26 · 계산 18.1 s(한 스레드)

| 배 | 계획 | RU 연결 | 금지 구역 완화 (새 / 1.x) | 길이 m (새 / 1.x) | 덕트 조각 | 주관 m | 지수 압력 Pa (새 / 1.x) | 척추 | s |
|---|---|---|---|---|---|---|---|---|---|
| S5 | S3__AHU-AC-01 | 8/8 | - / - | 24.4 / 24.8 | 20 / 19 | 8.6 / 6.4 | 36 / 48 | - | 0.2 |
| S5 | S3__AHU-AC-02 | 8/8 | - / - | 34.7 / 29.8 | 23 / 21 | 18.1 / 12.1 | 85 / 63 | x=4200 | 0.1 |
| S5 | S5__AHU-BRG-01 | 10/10 | - / - | 37.1 / 30.8 | 32 / 24 | 8.4 / 8.3 | 28 / 23 | x=4000 | 0.1 |
| S5 | S5__AHU-BRG-02 | 13/13 (규칙 완화 1) | - / - | 46.1 / 40.4 | 46 / 42 | 11.3 / 14.6 | 169 / 177 | y=6200 | 0.4 |
| S5 | S4__AHU-OFC-01 | 9/9 | - / - | 29 / 27.1 | 25 / 21 | 7.7 / 7.1 | 33 / 33 | x=4000 | 0.1 |
| S5 | S4__AHU-OFC-02 | 10/10 | - / - | 44.5 / 36.5 | 25 / 23 | 19.7 / 13.8 | 144 / 98 | x=3800 | 0.2 |
| S5 | S1__SUP-ER-01 | 8/8 | - / - | 28.5 / 25.4 | 22 / 20 | 6.7 / 6.9 | 45 / 36 | y=4700 | 0.1 |
| S5 | S1__SUP-ER-02 | 14/14 | - / - | 47.9 / 50 | 41 / 38 | 14.8 / 7.8 | 205 / 176 | x=6800 | 0.4 |
| S5 | S2__SUP-SVC-01 | 10/10 | - / - | 33.1 / 30.4 | 28 / 26 | 7.6 / 8.9 | 49 / 20 | y=400 | 0.1 |
| S5 | S2__SUP-SVC-02 | 11/11 | - / - | 40.9 / 34.2 | 27 / 24 | 16.1 / 11.6 | 40 / 29 | x=4200 | 0.1 |
| S5 | S4__EXH-ROOM | 1/1 | - / - | 6.7 / 6.7 | 3 / 3 | 5.9 / 0 | 15 / 31 | - | 0.0 |
| S5 | S2__EXH-ROOM | 1/1 | - / - | 9.9 / 9.9 | 3 / 3 | 5.8 / 0 | 15 / 21 | - | 0.0 |
| S5 | S3__EXH-ROOM | 2/2 | - / - | 7.4 / 9.8 | 5 / 6 | 1.4 / 0 | 31 / 40 | - | 0.0 |
| S5 | S5__EXH-ROOM | 1/1 | - / - | 8.7 / 8.7 | 3 / 3 | 7.9 / 0 | 14 / 30 | - | 0.0 |
| S5 | S1__RET-ROOM | 5/5 | - / - | 13.7 / 13.7 | 12 / 13 | 0 / 0 | 59 / 63 | y=4200 | 0.0 |
| S5 | S3__RET-ROOM | 11/11 | - / - | 44.5 / 39.5 | 28 / 26 | 18.3 / 13.8 | 77 / 55 | x=4200 | 0.1 |
| S5 | S4__RET-ROOM | 14/14 | - / - | 48.7 / 46.8 | 38 / 34 | 7.9 / 12.6 | 141 / 86 | y=4200 | 0.3 |
| S5 | S5__RET-ROOM | 3/3 | - / - | 22.5 / 17.2 | 10 / 8 | 0 / 2.1 | 60 / 60 | y=4200 | 0.0 |
| T3 | D1__AHU-ACC | 19/19 | - / - | 88.2 / 86.4 | 57 / 53 | 21.3 / 16.3 | 203 / 198 | x=7400 | 0.6 |
| T3 | D2__AHU-ACC | 18/18 | - / - | 91.4 / 103.4 | 47 / 49 | 24 / 17.8 | 173 / 208 | x=9800 | 1.2 |
| T3 | D3__AHU-ACC | 15/15 | - / - | 89.4 / 89.7 | 42 / 42 | 14.8 / 15.8 | 158 / 197 | x=9800 | 1.0 |
| T3 | D4__AHU-BRG | 18/18 | - / - | 65.4 / 65.9 | 45 / 46 | 6.7 / 6.7 | 172 / 161 | x=11300 | 0.5 |
| T3 | D1__SF-GAL | 7/7 | - / - | 21.6 / 19 | 17 / 16 | 0 / 0 | 80 / 82 | x=5300 | 0.1 |
| T3 | D4__EF-BAT | 1/1 | - / - | 1.2 / 1.2 | 1 / 1 | 0 / 0 | 18 / 18 | - | 0.0 |
| T3 | D4__EF-BRG | 1/1 | - / - | 4.2 / 4.2 | 2 / 2 | 0.7 / 0 | 26 / 28 | - | 0.0 |
| T3 | D1__EF-CO2 | 1/1 | - / - | 1.7 / 1.7 | 1 / 1 | 0 / 0 | 15 / 15 | - | 0.0 |
| T3 | D1__EF-GAL | 8/8 | - / - | 33.5 / 24.5 | 24 / 20 | 0 / 0 | 107 / 86 | x=3800 | 0.1 |
| T3 | D1__EF-LAU | 2/2 | - / - | 13.4 / 13.4 | 6 / 6 | 0 / 0 | 95 / 95 | - | 0.0 |
| T3 | D1__EF-PAN | 2/2 | - / - | 17.3 / 17.3 | 5 / 5 | 0 / 0 | 94 / 94 | - | 0.0 |
| T3 | D1__EF-SAN | 3/3 | - / - | 19.1 / 16.3 | 8 / 8 | 11.7 / 4.3 | 66 / 74 | x=7200 | 0.1 |
| T3 | D2__EF-SAN | 12/12 | - / - | 41 / 42.9 | 27 / 27 | 17.6 / 15.7 | 59 / 72 | y=5300 | 0.3 |
| T3 | D3__EF-SAN | 8/8 | - / - | 30.2 / 30.8 | 19 / 17 | 4.5 / 14 | 119 / 45 | y=5300 | 0.2 |
| T3 | D1__RA-ACC | 11/11 | - / - | 65.1 / 89.2 | 37 / 43 | 12.9 / 17.9 | 221 / 174 | - | 0.2 |
| T3 | D2__RA-ACC | 15/15 | - / - | 64.8 / 68.1 | 39 / 42 | 21.6 / 21.5 | 97 / 145 | x=7400 | 0.7 |
| T3 | D3__RA-ACC | 13/13 | - / - | 61.9 / 64.6 | 35 / 34 | 21.5 / 21.5 | 142 / 124 | x=7600 | 4.7 |
| T3 | D4__RA-BRG | 14/14 | - / - | 64.9 / 73.5 | 37 / 41 | 5.4 / 4.5 | 126 / 165 | y=11800 | 1.1 |
| N3 | DECK1__AHU-1 | 14/14 | - / - | 71.1 / 76 | 40 / 42 | 23.1 / 20.1 | 206 / 207 | x=-6400 | 0.5 |
| N3 | DECK2__AHU-1 | 15/15 | - / - | 78 / 81.7 | 40 / 39 | 31.9 / 27.7 | 170 / 157 | x=-7600 | 0.9 |
| N3 | DECK3__AHU-1 | 14/14 | - / - | 75.2 / 74.3 | 36 / 36 | 25.1 / 17.9 | 227 / 191 | x=-7600 | 0.6 |
| N3 | DECK1__SF-GAL | 6/6 | - / - | 18.3 / 19.9 | 13 / 14 | 0 / 0 | 76 / 109 | x=-11000 | 0.1 |
| N3 | DECK3__EF-BAT | 1/1 | - / - | 2.3 / 2.3 | 3 / 3 | 1.5 / 0 | 23 / 39 | - | 0.0 |
| N3 | DECK1__EF-CO2 | 1/1 | - / - | 1 / 1 | 1 / 1 | 0 / 0 | 11 / 11 | - | 0.0 |
| N3 | DECK1__EF-GAL | 7/7 | outside / outside | 57.1 / 55.6 | 21 / 20 | 0 / 0 | 188 / 187 | - | 0.6 |
| N3 | DECK2__EF-HOS | 3/3 | - / - | 14 / 12.4 | 7 / 5 | 3.7 / 0.1 | 67 / 64 | - | 0.1 |
| N3 | DECK1__EF-LAU | 2/2 | - / - | 14.6 / 14.6 | 5 / 5 | 0 / 0 | 74 / 74 | - | 0.0 |
| N3 | DECK1__EF-PAN | 2/2 | - / - | 22.3 / 22.3 | 5 / 5 | 0 / 0 | 124 / 124 | - | 0.0 |
| N3 | DECK1__EF-SAN | 3/3 | - / - | 14.1 / 14.5 | 9 / 8 | 8.1 / 8.2 | 24 / 25 | x=-6200 | 0.1 |
| N3 | DECK2__EF-SAN | 10/10 | - / - | 46 / 43.8 | 23 / 24 | 24.5 / 21.6 | 64 / 51 | x=-6400 | 0.3 |
| N3 | DECK3__EF-SAN | 8/8 | - / - | 37 / 37.2 | 24 / 20 | 18.2 / 16.7 | 35 / 37 | x=-7800 | 0.2 |
| N3 | DECK1__RA-1 | 7/7 | - / - | 51.6 / 49.7 | 22 / 19 | 18.7 / 18.2 | 144 / 169 | x=-7400 | 0.4 |
| N3 | DECK2__RA-1 | 12/12 | - / - | 53.9 / 56.8 | 30 / 31 | 24.2 / 25.5 | 69 / 68 | x=-7800 | 0.3 |
| N3 | DECK3__RA-1 | 13/13 | - / - | 59.1 / 60.1 | 36 / 35 | 18.4 / 20.7 | 243 / 246 | x=-7400 | 0.7 |
