# ISO 7547:2022 대조 — 설계 조건·계산 논리 점검과 수정 목록

작성 2026-10-21 · 기준 `C:\Users\HK\Desktop\Program\DATA\7547.pdf` = **ISO 7547:2022(E) 3판(2022-04)** — BOX가 인용하는 판과 같음 · 대상 BOX CAL(사본 `vendor/BOX_CAL_Enhance.html`), HVAC Grid(`lib/contract.cjs`·`lib/project.cjs`), T3 시험선(`tools/make-test-ship.cjs`·`tools/t3-box-lines.cjs`) · 근거 자료 `out/review/iso7547/REPORT.md`(최고 모델 검토, 항목 번호 A1~F3)와 원문 직접 대조

표준 원문 28쪽(1~6장, 부속서 A~F)을 모두 읽고 값마다 BOX 코드·HVAC Grid 규칙·T3 입력과 맞대었다. 원문 문장은 옮기지 않고 조항·표 번호와 값만 적는다.

## 1. 결론

- **가장 큰 오류: 실내 여름 설계 조건.** 2022판 4.2 b)는 **25 °C / 55 %**다. BOX 기본값 27 °C / 50 %는 2002판 값인데 "4.2"라고 표시돼 있었고, 2026-10-20 검토 L8이 기억에 의존해 T3를 25/55 → 27/50으로 **거꾸로** 바꿨다. T3·BOX 사본 모두 25/55로 되돌렸다.
- HVAC Grid 풍량 규칙에 **겨울 풍량(6.2.1 b)과 6.3 온도차 한계**가 빠져 있었다. 급기 = max(냉방, 난방 ÷ 22 K, 최소 신기)로 고쳤다.
- **배기 규칙(6.4.1)·배기 계통 분리(6.4.2)** 검사가 없었다. 검사를 넣었고, T3의 위반 3건(건조실 10회/h, 배식실 배기 < 급기 × 1.2, 배식실이 위생 배기 계통)을 고쳤다.
- 계산식·K 값·일사 ΔT·인체 발열·신기량(28.8 CMH/인)·풍량 환산 계수(× 3 = A.11의 F 1.2)는 표준과 **일치**한다.
- BOX 계산 방식에서 표준과 다른 것 가운데 BOX 코드를 크게 고쳐야 하는 것(인접 공간 ΔT를 표 1로, 창 전열 면적 +200 mm, 일사 지붕 + 벽)은 사본에 손대지 않고 원본 권고(`docs/VENDOR_PATCHES.md` O~U)로 남겼다.

## 2. 표준 값과 대조 결과

| 조항 | 표준 값 | BOX | HVAC Grid / T3 | 판정 · 조치 |
|---|---|---|---|---|
| 4.2 a) | 외기 여름 35 °C / 70 % | 35 / 70 | 같음 | 일치 |
| **4.2 b)** | **실내 여름 25 °C / 55 %** | 기본 27 / 50, "4.2" 표시 | T3 v2.4 27 / 50 | **틀림 → 고침**: BOX 사본 패치 M(25/55), T3 v2.5 BASE·설계 조건 25/55 |
| 4.2 c) · 표 1 #3 | 기관실 45 °C · ΔT 여름 18 K / 겨울 17 K | S5 기관 공간 43/5 | T3 케이싱·최하층 아래 43/5 | 일치(25 °C 실 + 18 K = 43 °C, 22 − 17 = 5 °C). 검토 보고서의 45 °C 권고는 27 °C 실 기준이라 따르지 않음 — 5.2.2는 표 1의 ΔT를 쓰라고 함 |
| 4.3 | 겨울 외기 −20 °C, 실내 22 °C | 같음 | 같음 | 일치 |
| 4.4 · 6.2.1 c) | 신기 0.008 m³/s·인 = 28.8 CMH | 28.8 | 같음 | 일치 |
| 4.5 | 식당 1.5 m²/인, 오락실 5 m²/인, 사무실 2, 체육실 4, 선장·기관장 주간실 4, 제어실 3(C.2.2), 조타실 5(D.2.2) | S5 예제는 따름 | T3 조타실 3, 식당 12, 사무실 3, 체육실 3, 선장실 2 | **T3 고침**(v2.5): 식당·오락실은 면적으로(선원식당 14, 사관식당 17, 휴게실·취미실 3~6), 사무실 2, 체육실 4, 선장·기관장실 4, 조타실 5. 회의실은 좌석 8 유지 |
| 5.2.1 식 (1) | Φ = ΔT (k_v A_v + k_g A_g) | 같음 | — | 일치 |
| 5.2.1 그림 1·2 | 창 전열 면적 = 유리 + 200 mm | 유리 W×H 하나로 전열·일사 | T3 창 56.8 m² | **다름 → BOX 권고 P**(난방 약 −2.7 kW, T3 5 %) |
| 5.2.2 표 1 | 인접 공간 ΔT를 공간 종류로: 복도·창고·장비실·트렁크 2/5 K, 개인 위생실 1~2/0 K, 공용 위생실 6/0 K, 세탁실 11/17 K, 기관실 18/17 K, 보일러실 28/17 K, 가열 탱크 43/17 K, 비가열 탱크·화물 13/17 K | 이웃 실 온도의 차(공조 복도·화장실 0 K, NON_AC 32/10) | T3 창고 32/10 | **다름** → T3에서 고칠 수 있는 것은 고침(급기 없는 실의 온도를 표 1로: 창고·팬룸·트렁크·로커·CO₂·축전지실 27/17, 선실 화장실 26/22, 공용·선교 화장실 31/22). 공조되는 복도·세탁실은 실 온도를 바꾸면 그 실 부하가 틀어지므로 **BOX 권고 O**(표 1 조회) |
| 5.2.3 표 2 | K 0.9 / 0.8 / 0.7 / 0.6 / 6.5 / 3.5 / 2.5 / 0.9 / 0.8 / 1.2 / 2.5, 조타실 지붕 ≤ 0.5(D.3.1) | 11개 값·매핑 그대로 | iso-standard | 일치 |
| 표 2 #2 | 기관실에 접한 갑판 0.8 | 면 경계에 K 종류가 없으면 일반 내부 0.9 | T3 최하층 바닥 0.9 | **T3 고침**: `kType: 'K7-NON_AIR_CONDITIONED'`(0.8) |
| 5.2.4 | α 80/8, μ 1.2/1.45, 표 3 공기층 | 같은 값(μ는 단열 유무로 고름 — BOX 가정) | — | 일치 · BOX 가정 표시 권고 |
| 5.3 | ΔTr 수직 12(밝음)/29(어두움), 수평 16/32 K | 16/12/12(밝은색 가정) | 밝은색 | 일치 |
| 5.3 | 유리 Gs 350(투명) · 240(내부 차양) | 자동은 240만 | T3 모든 창 240 | 가정 — T3는 내부 차양(선실 커튼, 조타실 롤 블라인드)으로 둠. **BOX 권고 Q**(자동 350 선택지) |
| 5.3 | 모서리 선실은 Φs가 가장 큰 면(벽)을 고름; 식 (3)은 노출 면 합 → 지붕 + 가장 큰 벽 | `max-wall-or-roof`(지붕과 벽 중 하나) | T3 15실 | **다름**(T3 −2.4 kW, 조타실 −0.8 kW) → **BOX 권고 J 확정** |
| 5.4 표 4 | 정좌 70/50 W, 경작업 85/150 W | 70/50, 활동 선택 없음 | 조리실도 정좌 | 부분 일치 → **BOX 권고 S**(실별 활동) |
| 5.5 | 주광이 드는 실은 조명 무시; 아니면 정격 또는 표 5(LED 선실 4, 식당 5, 체육실 10 W/m²) | 실별 W/m², 주광 규칙 없음 | T3 창 있는 실 10~12 W/m² | **T3 고침**: 창 있는 실 조명 0, 체육실 10 W/m² |
| 5.5 | 무선실 장비 2.5 kW, 조타실 2 kW(D.3.3), 제어실 7 kW(C.3.3), 냉장고 0.3 W/L | S5 예제는 따름 | T3 무선실 1.5 kW, 조타실 6 kW | **T3 고침**: 무선실 2.5 kW, 조타실 2 kW·조명 0 |
| 5.5 | 팬 1 °C/kPa, 덕트 상승 급기 1.5 °C·환기 2 °C | 코일에만 팬 발열 | ΔT 10 K에 여유 없음 | 문서화: HVAC Grid ΔT는 취출구 기준(15 K 한계 안에서 여유가 있음) |
| 6.1 | 가구 체적 빼지 않음 | 바닥 × 높이 | 같음 | 일치 |
| **6.2.1** | 급기 = max(a 여름 조건, **b 겨울 조건**, c 신기) | AHU 겨울 최소 풍량 경고 | max(a, c)뿐 | **HVAC Grid 고침**: + 난방 W × 3 ÷ 22 K(거주구역; 제어실·조타실은 C.3.1·D.3.1 별도 난방, 기관·비공조 공간은 범위 밖) |
| **6.3** | 냉방 급기 ≤ 실온 − 15 K, 난방 ≤ 실온 + 22 K | 난방 한계 23 K | 난방 검사 18 K, ΔT 입력 3~25 K | **고침**: BOX 사본 패치 N(22 K), HVAC Grid 난방 검사 22 K, ΔT 입력 3~15 K, 15 K 초과 검사(SUPPLY_DT) |
| 6.4.1 | 개인 위생실 max(0.02 m³/s = 72 CMH, 10회/h); 공용 위생실·세탁실·건조·다림실 15회/h; 탈의실·세면실·청소구 10회/h; 병원·배식실·흡연실 배기 ≥ 급기 × 1.2 | — | 검사 없음; T3 건조실 10회/h, 배식실 680 < 780 | **고침**: 검사 EXHAUST_ISO; T3 건조실 25회/h + 급기, 배식실 28회/h |
| 6.4.2 | 병원·위생실·세탁실·배식실 배기는 각각 분리 | — | 검사 없음; T3 배식실이 EF-SAN | **고침**: 검사 EXHAUST_GROUPS; T3 배식실 EF-PAN 신설 |
| 6.5 | Deck마다 양압; 조리실 등 약부압 | — | 구역 가압 5 %, 조리실·배식실 부압 | 일치(Deck별 합은 구역 수지로 대신) |
| A.11 | F = 1.2 kW/(m³/s·K) | 0.000335 | "× 3" = 3600 ÷ 1.2 ÷ 1000 | 일치 — 규칙 문구에 근거 표시 |
| 부속서 C·D | 제어실·조타실: 겨울 손실 미반영·별도 난방 | 모든 실 난방 계산 | 난방 풍량에서 제외 | 일치(HVAC Grid) |
| 부속서 E | 식품창고(선주 지정 시) 6회/h, 신기 ≥ 126 CMH | S5 6회/h | T3 건식식품창고 계통 없음 | 선주 지정 없음 — 그대로 |
| — | 안전율 10 %, 신기 비율 25 %, 가압 5 %, 해수 32/5 °C, 고정 잠열 7.5 W/CMH | BOX·선주 관례 | 같음 | 표준 값이 아님 — 문서에 "관례"로 표시 |

## 3. 수정 목록

### 고친 것 (이번 커밋)

| # | 위치 | 내용 | 근거 |
|---|---|---|---|
| 1 | `tools/make-test-ship.cjs` BASE·설계 조건 | 실내 여름 27/50 → **25 °C / 55 %**, 프로젝트 설계 조건도 25/55 | 4.2 b) |
| 2 | `vendor/BOX_CAL_Enhance.html` 패치 M | CAL 실내 여름 기본값 25 °C / 55 % | 4.2 b) |
| 3 | `vendor/BOX_CAL_Enhance.html` 패치 N | AHU 난방 급기 한계 23 → 22 K, 표시 문구 3곳 | 6.3 |
| 4 | `lib/contract.cjs` `roomAirflow` | 급기 = max(냉방 현열 × 안전율 × 3 ÷ ΔT, 최소 신기). **2026-10-22 사용자 지정(AGENTS.md F-1): 풍량은 여름 기준 하나, 6.2.1 b)의 겨울 조건은 같은 풍량에 난방 용량(히터·재열기·보조 난방)으로** — 난방 풍량 규칙(`heatingSupplyDeltaTK`)은 없앰. 22 K(6.3) 초과는 HEATING_DT 확인 | 6.2.1 b), 6.3 |
| 5 | `lib/project.cjs` | 난방 급기 온도차 검사 18 → 22 K, 냉방 ΔT 15 K 초과 검사 `SUPPLY_DT`, 배기 검사 `EXHAUST_ISO`, 배기 계통 분리 검사 `EXHAUST_GROUPS` | 6.3, 6.4.1, 6.4.2 |
| 6 | `app/shell.js`·`app/index.html`·`lib/report.cjs`·`docs/CONTRACT.md` | 급기 ΔT 입력 3~15 K, 풍량 규칙 문구에 난방 풍량·기준(냉방/난방/신기) 표시 | 6.2.1, 6.3, A.11 |
| 7 | `tools/t3-box-lines.cjs` | 최하층 바닥(기관실 위) K 0.9 → 0.8(`K7-NON_AIR_CONDITIONED`) | 표 2 #2 |
| 8 | T3 USE | 급기 없는 실 온도를 표 1 ΔT로(창고·팬룸·트렁크·로커·CO₂·축전지실 27/17, 선실 화장실 26/22, 공용·선교 화장실 31/22) | 5.2.2 표 1 |
| 9 | T3 USE | 인원: 식당 1.5 m²/인, 오락실 5 m²/인, 사무실 2, 체육실 4, 선장·기관장실 4, 조타실 5 (신기 = 인원 × 28.8) | 4.5, D.2.2 |
| 10 | T3 USE | 주광 실 조명 0, 체육실 10 W/m², 무선실 장비 2.5 kW, 조타실 장비 2 kW·조명 0 | 5.5, D.3.3 |
| 11 | T3 USE | 건조실 15회/h 이상(25회/h, 급기 추가 — 복도 문 통기구 0.05 m² 한도), 배식실 28회/h(급기 × 1.2), 배식실 배기 EF-PAN 분리, 조리실 50 → 48회/h(전달 공기 통기구 한도) | 6.4.1, 6.4.2, II-2/9.4.2 |
| 12 | 시험 | `test/iso7547.test.cjs`(4건), S5·T3 기대값, vendor E2E에 M·N | — |
| 13 | 문서 | 이 문서, `docs/TEST_DRAWINGS.md` v2.5, `docs/REVIEW_2026-10-20.md` L8 정정, `docs/VENDOR_PATCHES.md` M·N·O~U | — |

결과: T3 냉방 현열 89.5 → **81.8 kW**(실내 25 °C로 +, 주광 실 조명·조타실 장비·창고 온도로 −), 냉방 95.3 kW, 난방 53.9 → 52.6 kW, 급기 27,980 → **25,600 CMH**, 배기 9,240, 환기 15,010 CMH. 남은 검사는 이전부터 있던 3건(선원·사관식당 실 신기 부족 ROOM_OA — 인원을 면적으로 늘려 더 뚜렷함, 선교 과가압 RELIEF). S5 급기 11,510 → 11,680 CMH(계단실·선교 작은 실 25곳이 난방 풍량 기준).

### BOX 원본에 권고 (작성 당시 — 2026-10-21 같은 날 사본에 반영, 아래 4장)

| # | 내용 | 영향(T3) |
|---|---|---|
| O | 인접 공간 ΔT를 표 1에서 공간 종류 쌍으로 찾기(지금은 두 실 온도의 차) — 복도 2/5 K, 위생실, 세탁실 11/17 K | 냉방 약 +1.8 kW, 난방 +1.4 kW |
| P | 창 전열 면적 = (W + 0.2)(H + 0.2), 일사는 유리 면적 | 난방 −2.7 kW 과소 |
| J | 일사 `roof-plus-max-wall`(지붕 + 가장 큰 벽)을 기본으로 | −2.4 kW 과소, 조타실 −0.8 kW |
| Q | 창 자동 일사에 "투명 350 W/m²" 선택지 | 차양 없는 창 +110 W/m² |
| R | TANK 경계 프리셋: 가열 탱크 ΔT 43/17 K·K 0.6, 비가열 13/17 K·K 0.8 (지금 35/−20 °C, K 7.9) | T3·S5 없음, 실선 함정 |
| S | 실별 활동(정좌 70/50, 경작업 85/150 W) | 조리실 잠열 150 → 450 W |
| T | 외기 잠열 기본을 습공기 모델로(고정 7.5 W/CMH는 약 37 % 과소) | AHU 코일만 |
| U | 주광 실 조명 무시(5.5) 선택, 그림자 진 노출 갑판 K 0.9·일사 없음(표 2 #1) | 조명 입력 과대 방지 |

### 남긴 것

- 실별 신기(4.4 "공간마다"): 재순환 구역에서 식당은 구역 신기 비율보다 많은 신기가 필요하다. HVAC Grid는 ROOM_OA 검사로 알리고 필요한 급기·비율을 제시한다. 구역 신기를 가장 불리한 실에 맞추면(검토 E2) T3 AHU-ACC 신기가 47 %로 오르므로 설계자 결정으로 둔다.
- 6.4.1 "식당·주간실 배기 = 급기"와 A.1(재순환 없이 설계할 수 있도록): HVAC Grid·T3는 선박 관례대로 환기 재순환. 표준 6.4.1은 배기량 규정이며 A.1은 참고 부속서다.
- 덕트 온도 상승(5.5: 급기 1.5 °C)은 풍량 규칙에 넣지 않았다 — ΔT 10 K는 취출구 기준이고 15 K 한계까지 여유가 있다.
- 안전율 10 %·선주 신기 비율 25 %·가압 5 %는 표준 값이 아니다(관례). 규칙 문구에 근거를 구분해 적었다.

## 4. 추가 조치 — BOX 계산 방식까지 (2026-10-21, 사용자 지시 "모두 수정")

3장에서 BOX 원본 권고로 남긴 J·O~U를 BOX **사본**에 반영했다(`docs/VENDOR_PATCHES.md` "J·O~U"). 이전에 저장한 프로젝트의 결과는 바뀌지 않고(새 설정이 없으면 이전 방식), 새 프로젝트는 ISO 방식이 기본이다.

| # | 조항 | 지금 |
|---|---|---|
| J | 5.3 | 일사: 노출 상부 갑판 + 가장 큰 외벽(창 포함) — 새 프로젝트 기본, T3 적용. BOX 예제 S5·H5는 각자 명시한 정책 유지 |
| O | 5.2.2 표 1 | 용도별 실 온도 기본값을 표 1 ΔT로(보일러 +28, 기관 +18, 세탁 +11, 공용 위생 +6, 개인 위생 +2, 복도·창고·장비·트렁크 +2 / 겨울 −17·0·−5 K) |
| P | 5.2.1 그림 1·2 | 창 전도 면적 = (W+200)(H+200), 벽에서 차감; 일사는 유리 |
| Q | 5.3 Gs | 투명·차양 없음 350 W/㎡ 자동 선택지 |
| R | 표 1 #4·표 2 #2 | 탱크 경계 38/5 °C·K 0.8, 비공조 프리셋 38/5 °C |
| S | 5.4 표 4 | 격실 활동도 경작업 85/150 W(T3 조리실) |
| T | 4.4 | 외기 잠열 기본 = 습도 기반 |
| U | 5.5·D.3.3 | 창 있는 실·조타실 조명 0(설정). 그늘진 갑판(표 2 #1)은 면 경계 USER로 |

검증: BOX 자체 시험 126/126·CAL 단위 시험 110/110, CAL 통합 계산서 수식 전부(T3 18,399개, 수선 켜진 H5 1,552개)를 Microsoft Excel에서 다시 계산해 앱 값과 차이 0. 손계산: S5에서 P의 난방 +791.6 W = (벽 −249.1 W + 창 +968.7 W) × 1.1.

T3 v2.6 결과: 현열 81.8 → **84.5 kW**, 냉방(안전율 포함) 95.3 → 98.6 kW, 난방 52.6 → **54.8 kW**, 급기 25,600 → **26,350 CMH**(조타실 일사 +0.8 kW·선장실 +0.25 kW, 창 전도 띠, 조리실 잠열 150 → 450 W). S5: 급기 11,680 → 11,750 CMH(P).

남은 것: 시간별 일사·직사, 도장 색상(밝은색 가정), 45° 차양 그림자, 조리 기구 수분(K)은 설계자 입력 또는 별도 검토.

## ISO 적용(K7)·LY 적용(C✓)이 바꾸는 것 (2026-10-21 확인)

T3를 BOX에 열고 CAL의 79실 기록 전부(필드 140여 개)를 적용 전후로 비교했다.

- **격실 설계 조건은 바뀌지 않는다.** 바뀌지 않는 항목: 실내 냉·난방 온도·습도, 재실 인원·활동도, 조명, 기기 발열, 최소 신기·환기 횟수, 창(종류·면적·K), 계통, 프로젝트 설계 조건(외기·안전율·프로젝트 K 등).
- **바뀌는 것은 경계의 K(열관류율)와 그 결과다.**
  - 냉·난방 관류, 구조체 일사, 냉방 현열·합계, 난방 부하가 바뀐다.
  - 프로젝트 K → ISO: 79실 중 64실. 냉방 98.6 → 97.4 kW, 난방 54.8 → 51.0 kW, HVAC Grid 급기 26,350 → 26,110 CMH.
  - ISO → LY: 69실. 2026-10-22 패치 W 뒤: 냉방 98.6 → 95.7 kW, 난방 54.8 → 49.2 kW, 급기 26,350 → 25,750 CMH.
- **ISO 적용은 켜고 끄는 단추다.** 이미 ISO이면 다시 누를 때 프로젝트 기본 K로 돌아간다.
- **이제 HVAC Grid는 ISO 적용·LY 적용 뒤에 변경 목록을 띄운다**(`lib/k-change.cjs`, `app/shell.js` `boxCal`).
  - 목록 1장: 설계 조건 변경이 있으면 경고와 함께 보이고, 없으면 "변경 없음"이다.
  - 목록 2장: 부하·급기가 바뀐 격실이다.
  - ISO → LY는 제목이 "ISO → LY 변경 사항"이다. CSV로 저장할 수 있다.
  - 설계 데이터(③)에 반영하려면 "설계 데이터 만들기"를 다시 누른다.
- KU 사용자 K의 적용 기준(ISO에 추가 / LY에 추가 / 새 K 표)은 `docs/VENDOR_PATCHES.md` V에 있다.
- **LY 적용의 구조 K (2026-10-22, 패치 W).** 이전 LY는 경계 종류의 단열 두께를 쓰지 않았다(외부 50 mm, 내부 25 mm로 일괄). 그래서 조타실 지붕이 0.75로 부속서 D.3.1의 최대 0.5를 넘었다. 이제 LY는 KD 표와 같은 레이어(조타실 지붕 100, 일사 갑판 75, 그 밖 50 mm)를 5.2.4 식 (2)로 계산한다. 조타실 지붕 0.455, 일사 갑판 0.567, 내부 경계 0.69다. 경계 종류별 비교는 `docs/VENDOR_PATCHES.md` W에 있다.
- 부하 계산 독립 검산 (2026-10-22): T3 79실·S5 94실을 프로젝트 K·ISO·LY 세 방식으로 따로 계산했다. 면별 A·K·ΔT, 창 (W+200)(H+200)을 벽에서 뺌, 5.3 일사, 인체·조명·기기, 안전율을 썼고 앱 값과 차이 0 W였다. 창 크기·수량·K·일사 계수를 바꾼 경우와 창을 넣거나 뺀 경우의 증감도 손계산과 같았다.
  - 주의: 5.5에 따라 창이 있는 실은 조명을 0으로 둔다. 그래서 작은 창(300×300)을 넣으면 냉방이 줄 수 있다(T3 복도 −78 W).
  - 주의: 흘수선을 끈 상태에서 벽보다 큰 창은 벽 면적까지만 반영된다. 이때 격실 팝업의 "미적용 면적"으로만 알린다.
