# 전체 실행 시험·부하 계산 검토 (2026-10-20)

방법: 최상위 모델(Fable) 검토자 2명이 따로 진행하고, 핵심 지적은 코드·파일로 다시 확인함.
- **시험자**: S5·T3를 ①→⑤ 화면 그대로 실행(1600·1280 px, 밝음·어두움), 출력 파일(XLSX·DXF·보고서·프로젝트) 열어 대조. 증거 `out/review/tester/`
- **부하 검토자**: BOX CAL 계산식을 해독하고 S5·T3 173실 전부를 직접 다시 계산해 BOX·설계 데이터와 대조, 풍량·구역 수지·합계 검산. 증거 `out/review/loads/`

## 요약

| 항목 | 결과 |
|---|---|
| 프로그램 오류(화면 오류) | 0건 (모든 실행) |
| 단위 시험 / E2E | 66/66 · 3/3 통과 |
| 부하 계산 산술 | **173실 모두 BOX와 끝자리까지 일치**, 설계 데이터로 변경 없이 전달 |
| 풍량·구역 수지·합계 | 173실 규칙 재계산 불일치 0, 계통 합계·전달 공기·외기+환기=급기 모두 일치 |
| 화면 ↔ XLSX ↔ 보고서 ↔ CSV 숫자 | 모두 일치 |
| ②→③ 같은 캔버스 | BOX 화면과 축척·위치 일치, 실 21/21 정렬 |
| **계통도(계통별 다이어그램)** | **없음** — 화면·XLSX·DXF·보고서 어디에도 그려지지 않음 |

## 부하 계산 — 고쳐야 할 것

| # | 등급 | 내용 | 영향 | 원인 위치 |
|---|---|---|---|---|
| L1 | P1 | **T3 창문 일사가 0 W** — 실별 창 일사 기본값이 '수동 0'인데 T3 생성기가 값을 넣지 않음 | T3 냉방 현열 −13.6 kW(18 %), 조타실 −4.8 kW(51 %) → 급기 과소(조타실 2,840 vs 약 4,290 CMH) | `tools/make-test-ship.cjs` USE 표 |
| L2 | P1 | **급기 풍량이 안전율(10 %) 적용 전 현열로 계산** — 문서는 "안전율 포함"이라 적음 | 실 급기가 BOX 자체 AHU 풍량보다 약 9 % 적음(S5 10,610 vs 11,320 CMH) | `lib/contract.cjs` 69, `docs/CONTRACT.md` 58 |
| L3 | P2 | 최하층 바닥을 외기(35/−20 °C)로 계산 | T3 난방 +13.3 kW(22 %), S5 난방 +3.2 kW | BOX 경계 분류(최하층 아래 경계 지정 필요) |
| L4 | P2 | 실별 최소 외기 검사 없음(구역 합만 검사) | T3 선원식당 260 < 461 CMH 등 18실 부족 | `lib/contract.cjs` 구역 수지 |
| L5 | P2 | T3 기관실 케이싱 25 °C, 미공조 실(창고·팬룸 등)도 25 °C | 인접실 부하 과소(케이싱 45 °C면 +2.6 kW) | `tools/make-test-ship.cjs` BASE |
| L6 | P2 | 일사: 노출 갑판과 벽 중 큰 쪽만 적용 | 최상층 실 13–40 % 과소 | BOX 규칙(프로젝트 관례) |
| L7 | P2 | 외기 잠열 고정 7.5 W/CMH(습공기 계산은 약 12) | BOX AHU 코일만 영향 | BOX 설정 |
| L8 | P2 | 예제 실내 25 °C/55 %(ISO 27 °C/50 %) | 외기 면 ΔT +25 % | 예제 데이터 |
| L9 | P3 | 조리실 잠열이 인원뿐(조리 수분 없음) · 팬 정압 추정 상수 | — | — |

확인 못 한 것: AHU 코일·히터(두 예제 모두 AHU 설정 없음), ISO 7547:2022 원문 대조(검토자 기억 기준 — 표 K값·설계 조건은 일치).

## 프로그램 — 오류·개선

| # | 등급 | 내용 | 위치 |
|---|---|---|---|
| A1 | P1 | **수동 덕트 크기·PHG D 편집기 수정이 이후 AUTO(RU 이동, 모든 계통 AUTO)에서 경고 없이 사라짐. 모든 계통 AUTO는 실행 취소 불가** | `app/shell.js` runAll·autoKey, `app/bridge.js` auto |
| A2 | P2 | 공조기를 계단실 등 어느 실에나 놓을 수 있고 검토에도 안 나옴 | `setRoot` |
| A3 | P2 | 1280 px: 오른쪽 속성 패널이 Deck 일부를 가림, ③ 리본 가로 스크롤 | `plan()` boxView, `shell.css` |
| A4 | P2 | H5 예제로 설계 데이터를 만들면 계통 0개인데 "다음: ⑤ 출력" 안내 | `nextStep()` |
| A5 | P2 | ③ 리본의 S5·T3는 설계 데이터만 열어 ①이 비고 ② 명령이 실패 | ③ `SAMPLES` |
| A6 | P2 | 현재 계통이 현재 Deck에 없을 때 `phgHint` 오류(화면 갱신 멈춤) — 내부 경로만, 방어 코드 필요 | `phgHint` |
| A7 | P3 | ΔT 오류 값이 실행 취소 후에도 남음 · AUTO 남은 시간 초반 부정확 · CSV 저장 메시지 없음 · ⑤ 넓은 표 잘림 · 탭 배지 개수 기준 다름 · 방화 보기에서 범례 접힘 · "다음" 안내 고정 · ④ 덕트가 BOX 실 이름 위에 겹침 · BOX 기본 확인창 · 영어/코드 표기(면적 POLY, Root, ISO 코드) · 예제에서 '다른 경로'가 늘 비활성 · 어두운 화면에서 캔버스는 밝은 채 · DXF 수직 덕트 글자 겹침 · ④ 다시 보내기 필요 표시가 캔버스에 없음 · '모든 계통' 보기 색 범례 없음 | 시험 보고서 P3-1~15 |

## 개선 제안 (우선순위)

1. **계통도 추가** — 계통별 공조기 → 샤프트 → Deck별 덕트(CMH·크기·ESP) 계통도를 ⑤ 화면·보고서·DXF에. 데이터는 이미 있음(`analysis().systems`, `risers`).
2. L1·L2 수정(T3 창 일사, 급기 안전율 기준을 정하고 문서·코드 일치).
3. A1: AUTO 뒤 수동 크기 다시 적용, 모든 계통 AUTO를 실행 취소 기록에, ④에도 "남은 것만".
4. L4 실별 최소 외기 검사, A2 공조기 위치 검사, L3·L5 경계 조건.
5. A3~A5 화면·안내 정리, 나머지 P3.

세부 재현 절차·증거: `out/review/tester/REPORT.md`, `out/review/loads/REPORT.md`.

## 조치 (2026-10-20)

- **L1 고침**: T3 생성기에 창 일사(Gs 240) 설정, T3 v2.3 다시 생성. 냉방 현열 75.8 → 88.7 kW.
- **L2 고침**: 급기 = 냉방 현열 × 안전율(`conditions.safetyFactorPct`) × 3 ÷ ΔT. S5 급기 10,610 → 11,510 CMH, T3 21,700 → 27,760 CMH(창 일사·조리실·배식실 배기 상향 포함). 문서(CONTRACT.md)·도움말·보고서 풍량 규칙 문구도 맞춤.
- **A1 고침**: AUTO가 덕트망을 다시 만들 때 수동 크기를 같은 이름·종류의 덕트에 다시 적용하고 몇 개 유지/다시 지정 필요인지 알림. PHG D 편집기 수정은 다시 만들어짐을 알림(Ctrl+Z). 모든 계통 AUTO·남은 것만은 실행 취소 1단계로 기록.
- **개선 1 계통도**: `lib/diagram.cjs` — 계통마다 공조기·팬 → 수직 덕트(구간별 크기·풍량·풍속·방화댐퍼) → Deck별 덕트망(풍량·RU·덕트 개수·길이·Deck 손실 + 수직 손실 = 합계), 최대 손실 Deck(ESP) 굵은 테두리. ⑤ "계통도" 탭(Deck 상자 두 번 클릭 → ④), HTML 보고서 "계통도" 장, 통합 DXF(Deck 평면 아래, DIAGRAM_SUPPLY/EXHAUST/RETURN/TEXT/GRID 레이어). 함께: DXF 수직 덕트 글자 겹침(P3-13) 고침, ③ 속성 패널 풍량 규칙에 안전율 표시.
- **P2 고침 (L3·L4·L5·A2·A3·A4·A5)**
  - L4 실별 최소 외기: 재순환 구역에서 실 신기 = 급기 × 구역 신기 % 가 그 실 최소 신기보다 작으면 확인 항목(필요한 급기 또는 신기 비율을 함께 표시). S5 10실, T3 4실.
  - A2 공조기·수직 덕트 위치: 계단·승강기·탈출 트렁크, CO₂실, 조리실, A류 기관구역, 보일러실, 페인트·가연성 액체 창고, 화물 구역에 두면 확인 항목 + 놓는 순간 경고(실 이름 표시).
  - L3·L5 T3 v2.4: 최하층 바닥 = 아래 기관실(NON_AC 43/5 °C, BOX 면 경계 지정), 기관실 케이싱 43/5 °C, 계통 없는 창고·팬룸·공조기실·트렁크 = 비공조(NON_AC, 32/10 °C). T3 난방 60.2 → 53.9 kW(D1 23.1 → 14.5 kW). 세탁실 배기 40 → 45회/h(부압 유지).
  - A3 1280 px: BOX 화면의 Deck이 떠 있는 패널 밑으로 들어가면 BOX 보기를 패널 사이로 옮김(1600 px에서는 ②와 픽셀 일치 그대로). 좁은 창에서 리본 간격·입력칸 축소 — ③ 리본이 스크롤 없이 들어감.
  - A4 계통 0개(H5·DXF 도면): 설계 데이터 만들기 직후 알림, "다음" 안내 = ② 격실 입력에서 계통 지정.
  - A5 예제: ③ 리본에서 뺌(①에 있음). 빈 화면의 예제 단추는 도면(BOX)을 열고 그 도면으로 설계 데이터를 만듦 — ①·② 가 비지 않음. T3는 SOLAS 최하층 아래 설정까지.
- **나머지 모두 (2026-10-20)**
  - A6 `phgHint`: 현재 계통이 현재 Deck에 없으면 안내를 띄우지 않음(화면 갱신 멈춤 없음).
  - P3-1 실행 취소·다시 실행이 입력칸 오류 값을 지움 · P3-2 AUTO 남은 시간 = RU당 시간 × 남은 RU · P3-3 요약 CSV 저장 메시지 · P3-4 ⑤ 모든 표가 자기 상자 안에서 가로로 넘어가고(가장자리 그림자) 첫 열 고정 · P3-5 탭 배지에 무엇을 세는지 툴팁 · P3-6 ③ 방화 보기는 범례 펼친 채 시작 · P3-7 "다음" 안내가 AUTO 후에는 임시 공조기 위치에 머물지 않음 · P3-8 ④에서 BOX 실 이름을 옅게(덕트가 위로 지남), ③ 전달 공기 숫자를 화살표 옆·흰 테두리로 · P3-9 ① 예제·초기화·T3가 BOX 기본 확인창 대신 앱 확인창(취소 가능) · P3-10 "면적 다각형", "공조기 · 계통 시작점", ISO 분류 한국어(코드 병기), 툴팁에서 파일 경로 제거 · P3-11 다른 경로: PHG D가 경로를 하나만 찾으면 꺼진 채 이유 표시(변경 없음) · P3-12 BOX 캔버스(①~④ 배경)가 셸의 밝음/어두움을 따름 — PHG D 편집기는 자체 테마가 없어 밝은 채(VENDOR_PATCHES L) · P3-13 DXF 수직 덕트 글자(앞서 고침) · P3-14 ④ 다시 보내기 필요한 덕트망은 캔버스 위 알림 + "다시 AUTO" · P3-15 ④ "같은 종류·모든 계통" 보기 범례에 계통별 색.
  - L7·L8 T3 v2.4: 실내 27 °C/50 %(ISO), 외기 잠열 습공기 모델. L6·L9는 BOX 계산 방식·입력 문제라 BOX 권고로 기록(docs/VENDOR_PATCHES.md J·K).
