# 검토 2026-10-22 처리 기록

검토 문서: `C:\Users\HK\Desktop\HVAC_Grid_review_2026-10-22.md`(대상 `28c8e3d`). 이 문서는 지적마다 무엇을 했는지, 무엇을 하지 않았는지와 그 이유를 적는다. 시험: `test/review-2026-10-22.test.cjs`(8개).

## 1. HVAC Grid 결함 (1.2)

| # | 처리 | 내용 |
|---|---|---|
| 1 (P2) | 고침 | `analyze()`가 "다시 보내기 필요"(stale) 결과의 덕트망을 관통 판정·방화댐퍼(물량·수평 댐퍼 여유)·제한 구역 통과·천장 속 덕트에서 뺀다(`liveGeometry`). 보고서·XLSX '덕트' 시트·Deck 평면·통합 DXF도 같은 덕트망(`analysis.geometry`)을 그린다. 빠진 계획 수는 검토 "AUTO" 줄에 "(그 옛 덕트망 N개는 관통·방화댐퍼·제한 구역 통과·물량·평면에서 뺌)"으로 남는다. 프로젝트 파일과 ③ 덕트 편집 화면에는 옛 덕트망이 그대로 있어, 다시 보내면 다시 들어간다. |
| 2 (P3) | 고침 | 공조기 위치의 Deck을 계획(`plans`)에서 찾고, 계획이 없으면 키가 시작하는 가장 긴 Deck id로 찾는다. 확인 문구의 계통 이름도 계획에서. |
| 3 (P3) | 고침 | `validate`가 `rules.roundCmh`(1–1000 정수)를 검사하고 메시지에 규칙 이름을 넣는다. |
| 4 (P3) | 고침 | S5·T3 설계 데이터를 지금 사본으로 다시 뽑음(해시만 바뀌고 수치는 같음). 단위 시험이 "예제 source.sha256 = vendor 해시"를 확인 — vendor 패치 뒤 `npm run extract:s5`·`make:t3`를 잊으면 실패. |
| 5 (P3) | 고침 | README의 시험 개수를 지우고 명령 출력 기준으로, E2E 7개 이름을 적음. |
| 6 (P3) | 고침 | XLSX·보고서 '격실' 시트: 부하 계산 미완료 실은 냉방 현열·잠열·합계·난방 칸을 비움(설계 데이터의 값은 그대로 둠 — BOX가 준 값). |
| 7 (P3) | 고침 | "새로 시작": 저장하지 않은 편집이 있으면 PHG D 결과가 없어도 저장/저장 안 함/취소를 묻는다. 단위 시험 없음(셸 — E2E의 새로 시작 단계가 대화상자를 거침). |
| 8 (P3) | 고침 | `HVAC_GRID_BROWSER_PATH`(실행 파일 경로)를 `tools/browser.cjs`가 받음. `shell.e2e`는 내려받은 파일을 시험이 정한 이름으로 저장. |
| 9 (P3) | 고침 | 딸린 실 판정을 `contract.ensuiteTo`로 떼어 전달 공기와 ISO 6.4.1 검사가 같이 쓴다. 자기 급기로 배기를 채워 전달 공기를 받지 않는 선실 화장실도, 급기 실(복도·위생실 아님)에 이름이 붙거나 둘레 40 %가 감싸이면 개인 위생실(max(72 CMH, 10회/h)). |

## 2. 개선 제안 (1.4) — 이번에 하지 않음

결함이 아닌 구조 개선이라 따로 다룬다. 판단 근거:
1. `app/shell.js` 분리·포매터: 1,045줄 전부가 바뀌는 diff라 결함 수정과 섞지 않는다.
2. vendor 훅 목록 단위 테스트: vendor E2E가 이미 훅을 실제로 쓰며 확인한다. 정적 목록 시험은 원본 갱신 작업 때 함께.
3. 고정 상수(AHU 600 Pa, 엘보 K 등) 노출: 설계 데이터 형식(`rules`)을 바꾸는 일이라 형식 판올림과 함께.
4. 계획 키를 객체로: #2로 Deck id의 `__`는 해결. 계통 이름의 `__`·`~`는 BOX 계통 이름 입력에서 막는 쪽이 낫다(원본).
5. `PJ.read`의 `results`·`geometry` 제외 알림, 6. 난방 ×3 가정 문구: 작은 항목, 다음 보고서 손볼 때.

## 3. BOX 사본 (2.2 · 2.4)

| 지적 | 처리 |
|---|---|
| N의 XLSX 셀(B8) | **N2로 고침** — `D/(0.000335*22)`. Excel 재계산은 하지 않음(이 PC Excel 검증 때 '격실 리히터' K열 확인). |
| O 가드(2.2 O, P1) | **O2로 고침** — 원문 5.2.2(표 1 = 공조 실과 비공조 실 사이 온도차) 확인 뒤, 급기 있는 세탁실·위생실·탈의실·복도·계단실은 실내 조건. 기관구역·창고류는 급기가 있어도 표 1(환기). 예제 수치 변화 없음. |
| P·R·W "저장 결과 바뀜" | 그대로. N·W와 같이 원문과 어긋난 결함의 수정으로 보고 이전 방식 설정을 두지 않음(`docs/VENDOR_PATCHES.md` W). |
| B1~B7, K | 원본(BOX CAL Enhance)의 일. 원본은 읽기 전용이고 Grid가 대신 계산한다(2.6 표). 원본 저장소에서 따로 진행. |

## 4. PHG D (2.5) — 원본의 일

D1~D11은 PHG D 원본(`ceronfs/PHG`)의 일이다. Grid 사본 `vendor/DuctConcept_PHG_D.html`은 고치지 않는다(이제까지와 같은 원칙). 우선은 D1·D2(사이징 마찰률 상한·말단 풍속, `targetVelocityForDuct`의 sub_branch 무시).

## 5. 시험

- 단위: 124/124 (`npm test`, 이번 8개 추가).
- E2E 7개 모두 PASS (Edge, `npm run test:e2e`): shell(다운로드 4개를 시험이 정한 이름으로), T3(AUTO 18/18 · 검토 실패 0 · 확인 5 · 관통 175 · 방화댐퍼 14 · AHU-ACC ESP 337.2 Pa · 팬 987 Pa — 검토 때와 같음), vendor(N2·O2 확인, BOX 자체 시험 126/126, CAL 110/110), project-box, fireplan, solas-tool, k-change.

## 6. 2차 진행 — 원본 반영과 사용자 지정 F-1 (같은 날)

사용자 지시 "모두 진행"으로 BOX·PHG 원본까지 고쳤다. 진행 중 사용자 지정(F-1): **풍량은 여름 기준 하나, 겨울은 같은 풍량에 난방 용량** — 여름·겨울 풍량을 따로 둘 수 없음. `AGENTS.md`(이 저장소, `CLAUDE.md`가 불러옴)와 BOX 원본 `AGENTS.md`에 강제 검토 항목으로 적었다.

| 대상 | 커밋 | 내용 |
|---|---|---|
| HVAC Grid | 이 커밋 | F-1: `roomAirflow`에서 난방 풍량(`heatingSupplyDeltaTK`) 삭제, 옛 파일 값은 읽을 때 버리고 알림. `HEATING_DT`는 "풍량 그대로, 보조 난방·재열기 검토" 확인 사항. XLSX '계통·팬'에 겨울 난방 용량(kW). S5 급기 11,750 → 11,580 CMH, T3는 변화 없음(26,350) |
| BOX 원본 `CAL_Enhance` | 0a37ff7 | 사본 패치 A·B·M·N·J·O~U·V·W·N2·O2를 소스(`cal_fix/main.html`·`frame.html`)로 옮김 — 빌드가 사본과 바이트 단위로 같음 |
| | dd12c6d | F-1(AHU 풍량은 여름 하나 — 검토 B1 권고는 사용자가 받아들이지 않음, 되돌림), B5 냉방 급기 15 K(6.3) 위반 표시, B6 환기구 없는 배기 실의 부족분은 전달 공기 |
| | 626ec8c | B2 실 이름 → ISO 구분 추정(입력값 우선, 격실 리스트에 "자동"), B4 격실 리스트 ISO 6.4.1 배기 열, B3 SUP 신기 창의 배기 보충(참고 열 — 판정·통합 계산서는 그대로) |
| | 8727ec6 | K 장비 잠열(조리실 수분) 입력 → 부하·상세 시트 B18 |
| | 6bf2604 | B7 DXF 코드 페이지(ANSI_949)·`\U+` |
| PHG 원본 | be5ffb0 | D1 마찰 상한(기본 꺼짐), D2 말단 풍속, D3 DXF 코드 페이지, D8 덕트 이름 유지 |
| Grid vendor | 이 커밋 | 두 사본을 원본 빌드로 교체(BOX 06d8c21c, PHG D c3f7fa67) |

하지 않은 것과 이유:
- BOX C~I·L(UI 권고): 화면 정리로 결함이 아님. E(A6 단추)는 CAL 안 도면 선택과 얽혀 따로.
- PHG D4·D5·D11(금지 영역 자동 생성·단계 완화·다층): 새 기능 개발 규모이고 Grid가 이미 함(`lib/phg-plan.cjs`, `app/bridge.js`, `lib/risers.cjs`). PHG `docs/PHG_D_SOLAS_PLAN.md` 계획대로 따로.
- D6(베인 가정)·D9(방화댐퍼 K 노드): 압축 V2 번들 수정 범위가 크고, AHU·루버 손실은 기존 "추가 고정 손실"로 넣을 수 있음. 방화댐퍼 위치는 Grid가 판정.
- D7(밸런싱 최대 풍속)·D10(용도별 최소 풍량): 이미 설정 화면에서 바꿀 수 있음 — 기본값은 설계 관행이라 바꾸지 않음.

시험: 단위 124/124, E2E 7/7(BOX 자체 시험 136/136, CAL 118/118), PHG 47/47 + review-2026-10-22.
