# HVAC Grid 통합 UI 목업 — 디자인 리뷰

- 작성: 2026-10-18 · 관점: CAD/엔지니어링 데스크톱 도구 UI 설계 (정보 구조, 시각 위계, 접근성, 한국어 타이포)
- 대상: `docs/ui/mockup.template.html`, 목업 화면 `mockup-1`~`mockup-8`
- 비교 기준: BOX CAL Enhance 현행(`box-1`~`box-5`), PHG D 현행(`phg-1`~`phg-3`), `ui-report.json`
- 대비 값은 WCAG 2.x 공식으로 직접 계산했습니다. 다크 모드는 소스 코드를 기준으로 판단했습니다(스크린샷 없음).

---

## 1. 총평

두 도구를 "격실" 데이터 하나로 묶고, ①~⑤ 단계로 작업 흐름을 드러낸 방향은 옳습니다. 두 앱이 같은 토큰을 쓰기 때문에 합쳤을 때 시각적 이질감도 거의 없습니다.
다만 지금 목업은 "가운데 캔버스는 그대로 두고 리본만 단계별로 바꾼" 수준에 머물러 있습니다. 각 단계의 실제 작업 공간이 설계되지 않았고(2단계 부하 표, 5단계 검토 결과), CAD 기본기도 빠졌습니다(실행 취소, 좌표, 스냅, 레이어).
4·5단계 도면에서는 RU 기호가 실 번호를 덮어 판독이 안 되고, 빨강이 선택·부하·Root·오류의 네 가지 뜻으로 섞여 쓰입니다.
BOX / PHG D / 신규 / 계약 v0 같은 개발자 시점의 표기가 사용자 화면에 그대로 노출된 점도 정리해야 합니다.

| 항목 | 등급 | 한 줄 근거 |
|---|---|---|
| 컨셉 (정보 구조·흐름) | **B+** | 단계 + 트리 + 인스펙터라는 골격은 좋음. 2·5단계의 작업 공간과 단계 상태(완료/재계산)가 빠짐 |
| 시각 완성도 | **C+** | 토큰 일관성은 좋음. 라벨 충돌, 색 의미 혼용, 8 px 태그, 점선 자리표시가 완성도를 깎음 |

## 2. 잘된 점

- **단계별 리본**: 49개 코드 버튼이 두 줄로 늘어선 바(`box-1`)를 단계마다 7~25개로 나눈 것만으로도 인지 부하가 크게 줄었습니다(`mockup-1`, `mockup-3`).
- **공통 토큰 재사용**: #f5f4ef / #fff / #185fa5를 그대로 쓰고, PHG D의 리본 문법(아이콘 + 한국어 라벨 + 그룹 캡션)을 따랐습니다. 두 앱 사용자 모두 낯설지 않습니다.
- **Deck → 격실 트리**: 검색과 필터가 있고, 트리·캔버스·인스펙터 선택이 서로 연동됩니다(`mockup-6`, `mockup-7`). 통합 앱의 중심축으로 적합합니다.
- **인스펙터 카드**: 출처가 다른 결과(부하·풍량·계통·덕트)를 한 실 기준으로 모았습니다. 핵심 값은 20 px로 크게(333 W), 숫자는 `tabular-nums`로 정렬되어 위계가 분명합니다.
- **2단계 히트맵**: 별도의 전체 화면 창(`box-4`) 대신 도면 위에서 부하 분포를 보여 주는 발상이 좋습니다.
- **정직한 데이터 표시**: 가정값은 "임시 (복도 끝)", 덕트 진행도는 "덕트망 2/10 (데모)"처럼 그대로 드러냅니다.
- **3단계(풍량·계통) 명시**: 두 앱 사이에서 엑셀과 수작업으로 메우던 단계를 화면에 올렸습니다.
- **단순한 셸 구조**: CSS grid(44/74/1fr/24 px) 구조라 이후 단계에서 다듬기 쉽습니다.

## 3. 문제점과 개선안

심각도 순으로 정렬했습니다. 화면 이름은 `docs/ui/*.png`를 가리킵니다.

| 번호 | 심각도 | 영역 | 문제 | 개선안 |
|---|---|---|---|---|
| 1 | 높음 | 캔버스 | 4·5단계에서 RU 사각형(320 mm)이 실 중심에 그려져 **실 번호를 완전히 덮습니다**. 315·313·311 등의 번호가 사라지고, "90 CMH"는 RU 아래 테두리에 잘리며, 308은 Root·덕트·RU가 겹쳐 읽을 수 없습니다(`mockup-4`, `-6`, `-8`). PHG D는 실 라벨을 좌상단에 두어 이런 충돌이 없습니다(`phg-2`). | 실 라벨을 폴리곤 좌상단 안쪽 8 px에 고정합니다(번호 600 굵기, 값 400). RU와 덕트는 라벨 bbox를 피해 배치합니다. 라벨에 `paint-order:stroke; stroke:var(--canvas); stroke-width:3px`로 후광을 줍니다. 화면상 실 폭이 64 px 미만이면 값 줄을 숨기고, 40 px 미만이면 번호만 남깁니다. |
| 2 | 높음 | 정보 구조 | 2단계 "부하"에는 히트맵과 인스펙터만 있습니다(`mockup-2`, `-7`). BOX CAL의 실제 작업(설계 조건, 경계 조건, K값, 격실 부하 시트, 신기, 리히터; `box-4`의 코드 행)은 대부분 표 입력인데, 그 표가 들어갈 자리가 없습니다. 리본의 "설계 조건"을 누르면 무엇이 열리는지 알 수 없습니다. | 캔버스 아래에 크기를 조절할 수 있는 **표 패널**을 둡니다(기본 높이 38 %, 최소 160 px). 탭은 설계 조건·경계 조건·K값·격실 부하·신기·리히터. 표의 행을 고르면 캔버스와 트리도 함께 선택됩니다. 기존의 전체 화면 CAL 작업 방식은 `표 최대화`(Ctrl+Shift+T)로 남깁니다. |
| 3 | 높음 | 정보 구조 | 5단계 "검토·출력" 화면이 4단계와 거의 같습니다(`mockup-5` vs `-4`). 풍속 초과, 압력 불균형, 방화 경계 관통 같은 결과를 볼 곳이 없고, 인스펙터도 Deck 요약 그대로입니다. | 하단 패널에 **문제 목록**을 둡니다(심각도·실·항목·값·기준 열). 캔버스에는 번호 마커(지름 18 px, 오류 #a32d2d, 경고 #8f5600)를 표시하고, 항목을 누르면 해당 위치로 확대합니다. 덕트를 "기준 이내 / 초과" 두 가지 색으로 다시 칠하는 검토 보기를 추가합니다. 출력 버튼은 문제가 0건일 때 강조합니다. |
| 4 | 높음 | 상태 표시줄 | CAD 필수 요소가 빠졌습니다. 커서 좌표, 줌 %, OSNAP/ORTHO/GRID/GRIP 토글, 저장 상태가 없고 앱 바에 실행 취소/다시 실행도 없습니다. 두 원본은 모두 갖고 있습니다(`box-1`: OS·⊥·# 버튼, "X 0, Y 0", ↶↷ / `phg-1`: ORTHO·GRID·GRIP, "7%", ↶↷). | 앱 바의 프로젝트 칩 옆에 ↶ ↷(30 px, 툴팁 "실행 취소 (Ctrl+Z)")를 둡니다. 상태 표시줄 오른쪽은 `X 13,806 · Y −9,359 mm │ 7 % │ 스냅 직교 그리드 그립 │ 자동 저장 14:02` 구성으로 합니다. 토글은 24×18 px, 켜짐 상태는 #e6f1fb 배경에 #185fa5 글자. |
| 5 | 높음 | 타이포·색 | 빨강이 네 가지 뜻으로 쓰입니다: 부하 히트맵 `rgba(214,39,40)`, 선택 테두리 #a32d2d, Root(빨간 원), 오류. 2단계에서 303을 선택하면 테두리와 주변 채움의 대비가 **2.2:1**이라 거의 보이지 않습니다(`mockup-7`). 히트맵에는 수치 범례가 없고 "진할수록 큼"이라는 설명만 있습니다. | 빨강 #a32d2d는 오류 전용으로 남깁니다. 선택은 바깥 3 px 흰 후광 + 안쪽 2 px #185fa5로 바꿔 어떤 채움 위에서도 보이게 합니다. 히트맵은 5단계 계단식 #fbf1e2 → #f7dcb5 → #f2c288 → #eaa55f → #e08a3c(본문 글자 대비 ≥ 5.4:1)로 하고, 구간별 W 값이 적힌 범례를 붙입니다. |
| 6 | 높음 | 캔버스 | 도면에 덕트 치수가 전혀 없습니다. 선 굵기 4/3/2 px는 main/branch 구분일 뿐 치수와 무관합니다(`mockup-4`). PHG D의 핵심 산출물인 "100x100 · 90 / 2.5" 라벨(`phg-2`)이 사라졌습니다. | 4단계 플로팅 바에 `치수 라벨` 토글을 추가합니다(기본 켬). 구간 중앙에 "200×200 · 690" 형식의 10 px 라벨을 달고, 겹치면 짧은 구간부터 생략합니다. 선 굵기는 화면상 치수에 비례시킵니다(1.5~6 px). |
| 7 | 높음 | 접근성 | 주황 계통 덕트 #ff7f0e는 흰 바탕에서 2.5:1, 자기 계통 채움(#ffe5cf) 위에서 2.1:1, 분기선(투명도 0.7)은 1.7:1로 WCAG 1.4.11(그래픽 3:1)에 못 미칩니다. 실제로 분기선이 흐릿하게 보입니다(`mockup-4`). 팔레트가 d3 category10이라 10계통 선박에서는 빨강 #d62728과 초록 #2ca02c가 계통색으로 나와 오류·정상 색과 겹칩니다. | 의미색을 뺀 10색으로 교체합니다: #1f5fa8 #c05a00 #00796b #6a3d9a #a0307a #5f6f00 #8c564b #0b7a9e #4f5b66 #8a6d00(흰 바탕 ≥ 4.4:1). 실 채움은 같은 색의 14 % 틴트로 하고, 덕트에 투명도를 쓰지 않습니다(위계는 굵기로). 트리와 범례에는 색 점과 함께 계통 약칭(A1, A2…)을 적습니다. |
| 8 | 높음 | 내비게이션 | 스테퍼가 앱 바 가운데에 떠 있어 아래 리본과의 관계가 보이지 않습니다. 단계를 바꾸면 리본·캔버스·인스펙터가 모두 바뀌는데, 그 연결을 읽을 단서가 없습니다. 비활성 단계는 11 px 회색이라 누를 수 있는 버튼으로 잘 읽히지 않습니다. 완료·경고·재계산 필요 같은 상태 표시도 없습니다(`mockup-1`~`-5`). | 스테퍼를 리본 바로 위 왼쪽 정렬 **탭**으로 옮깁니다. 활성 탭은 리본 배경(#fff)과 이어지게 하고 아래 테두리를 지웁니다. 탭마다 상태 배지를 답니다: ✓ 완료 #2e7d32, ● n 경고 #8f5600, ↻ 재계산 필요 #185fa5. 단축키 Ctrl+1~5, 마크업은 `role="tablist"`와 `aria-selected`. |
| 9 | 높음 | 리본 | 출처 태그(BOX / PHG D / 신규)는 사용자에게 의미가 없습니다. 8 px 흰 글씨로 그룹마다 반복되고, 그룹 마지막 버튼 위에 얹혀 그 버튼에만 붙은 표시처럼 보입니다("BOX"가 DXF 출력·문자·삭제 위; `mockup-1` 확대). 같은 개념을 스테퍼는 "Grid", 리본은 "신규", 카드는 "계약 v0"으로 부릅니다. | 사용자 화면에서 출처 태그를 모두 없앱니다. 출처와 이전 코드는 툴팁 둘째 줄로 옮깁니다(예: "신기(OA) · 이전 단축: OA · 원본 BOX CAL"). 이행 기간에는 설정의 `출처 표시` 옵션으로만 켜고, 켜더라도 그룹 캡션 옆에 11 px 회색 글자("· BOX")로 표시합니다. "계약 v0"은 지웁니다. |
| 10 | 중간 | 리본 | 코드 라벨이 아직 남아 있습니다: R, RU, ML, BR, SBR, AD, 하부/상부 OL(`mockup-1`, `-4`). 아이콘도 겹칩니다: K값 그룹 4개가 모두 같은 "K", XLSX 3개가 같은 아이콘, 체크(✓)는 선 검사·구조 적용·변경 확인·검토·연결 검토의 다섯 곳에서 쓰입니다. | 라벨을 한국어로 바꾸고(예: R → 공조기, ML → 주 덕트, BR → 분기, SBR → 보조 분기, AD → 덕트 지정, OL → 외곽선; 정확한 용어는 PHG D 정의에 맞춤) 코드는 툴팁과 명령 검색 별칭으로 남깁니다. 한 그룹 안에서는 아이콘이 서로 달라야 합니다. |
| 11 | 중간 | 리본 | 위계가 없습니다. 모든 명령이 같은 44 px 큰 버튼이라 핵심 명령(AUTO, 격실 부하, 계산)이 묻힙니다. 원본 명령 일부의 행방이 목업에 없습니다. PHG D는 31개 중 17개만 있고(RU 지정, Root+, RU+, 접점, 분기점, 그룹, 선 검사 없음), BOX는 ⌕, AP, A6, R↑, A↑, 정밀도, 격실 ID 고정, 대용량 엔진, 검토 도구가 없습니다. 또 `.ribbon{overflow:hidden}`이라 폭이 모자라면 버튼이 아무 표시 없이 잘립니다. | 그룹마다 대표 명령 1~2개만 큰 버튼(44 px)으로 두고, 나머지는 20 px 작은 버튼(아이콘 + 라벨)을 2~3단으로 쌓습니다. 폭이 모자라면 우선순위가 낮은 그룹부터 드롭다운 하나로 접습니다. 원본 명령 ↔ 새 위치 대응표를 만들고 리본 끝에 `⋯ 더보기`를 둡니다. |
| 12 | 중간 | 트리 | 오른쪽 숫자 열(150, 90, 100…)에 제목과 단위가 없고, 모든 단계에서 급기 CMH로 고정되어 2단계(부하)에서도 W가 아닙니다. 1·2단계부터 계통 색 점이 보여서 아직 정하지 않은 계통이 이미 있는 것처럼 읽힙니다(`mockup-1`, `-2`). 필터 칩 "미완료"는 무엇이 미완료인지 알 수 없고 개수도 없습니다. | 트리 위에 열 머리 `번호 · 실명 · 값(단위)`를 둡니다. 값 열은 단계에 따라 바뀝니다(1단계 m², 2단계 W, 3~5단계 CMH). 색 점은 3단계부터만 표시합니다. 칩도 단계에 따라 바꾸고 개수를 붙입니다(예: "부하 미완료 12", "계통 미배정 4", "RU 없음 3", "문제 있음 5"). |
| 13 | 중간 | 트리 | 원본 도크의 기능이 사라졌습니다. BOX의 Deck별 레이어 표시·색(CORRIDOR·DECK-OUTLINE·ROOM·STAIR; `box-2` 왼쪽), Deck 적층의 Z·H 입력과 ALL/MV/R0(`box-2` 오른쪽), PHG D의 DUCT/DXF 레이어 표와 "객체 찾기"(`phg-1`)가 모두 없습니다. | 왼쪽 도크 상단에 `격실 \| 레이어` 탭(높이 28 px)을 둡니다. 레이어 탭에는 Deck별 BOX 레이어와 덕트 레이어를 보여 줍니다(표시 체크·색·개수). Deck 행을 누르면 인스펙터에 Z, H 입력과 흘수선·OL 상태가 있는 Deck 카드를 띄웁니다. 검색창은 "격실·객체 찾기(ID·레이어·문자)"로 넓힙니다. |
| 14 | 중간 | 인스펙터 | 단계마다 카드가 생기고 사라져 위치가 흔들립니다. 4단계에는 부하 카드가 없고, 1단계에는 아직 정하지 않은 계통 카드가 나옵니다. 카드가 모두 읽기 전용이라 3단계에서 풍량을 수동으로 고치거나 계통을 바꿀 방법이 보이지 않습니다(`mockup-6`, `-7`). | 카드 순서를 고정합니다(형상 → 부하 → 풍량 → 계통 → RU·덕트 → 검토). 모든 카드를 접을 수 있게 하고, 현재 단계 카드만 펼친 채 왼쪽에 3 px #185fa5 막대로 강조합니다. 3단계 값은 입력 필드(높이 24 px)로 만들고, 수동으로 바꾼 값에는 "수동" 배지와 ↺(자동값 복원)를 붙입니다. |
| 15 | 중간 | 반응형 | 1280 px에서 도크가 좌 240 + 우 280 = 520 px(화면의 41 %)를 차지하고 캔버스는 760 px만 남습니다(`mockup-8`). 원본 도크는 155/170 px였습니다. 도크를 접거나 폭을 조절할 수 없습니다. | 도크 폭을 드래그로 조절하게 하고(160~360 px, localStorage에 기억), PHG D의 도크 토글 아이콘(`phg-1` 캔버스 우상단)을 재사용합니다. 1366 px 이하에서는 기본값을 좌 208 / 우 256 px로, 1280 px 이하에서는 인스펙터를 선택 시에만 뜨는 오버레이로 바꿉니다. 목표는 캔버스가 화면 폭의 60 % 이상. |
| 16 | 중간 | 접근성 | 작은 회색 글자(#706f69)의 대비가 #fff에서 5.0:1, #f5f4ef에서 4.6:1로 AA를 간신히 넘고, 선택된 트리 행(#e6f1fb) 위의 실 번호는 **4.4:1**로 미달입니다. 경고색 #b26a00("임시 (복도 끝)")은 4.2:1로 미달입니다. `:focus-visible` 스타일이 없어 키보드 포커스가 보이지 않습니다. | `--muted:#595852`로 바꿉니다(흰 바탕 7.1:1, 기본 바탕 6.5:1, 선택 행 6.2:1). `--warn:#8f5600`(6.0:1). 전역 `:focus-visible{outline:2px solid #185fa5;outline-offset:1px}`. 긴 작업 세션을 고려해 값은 --text, 라벨만 --muted로 칠합니다. |
| 17 | 중간 | 타이포·색 | 한국어 줄바꿈이 어절 중간에서 끊깁니다: "속 / 성 패널에"(`mockup-2` 안내), "배치 / 됩니다"(`mockup-4`), "체 / 적⌉"(`mockup-6`, `-8`). 원인은 CSS에 `word-break:keep-all`이 없기 때문입니다. 태그는 8 px, 단계 출처는 9 px, 리본 라벨은 10 px라 한글 획이 뭉개집니다. | `body{word-break:keep-all;overflow-wrap:anywhere;line-break:strict}`를 추가합니다. 한글은 최소 11 px로, 10 px는 숫자와 영문 약어에만 허용합니다(리본 라벨과 그룹 캡션 11 px). 폰트 스택은 `"Noto Sans KR","Malgun Gothic","Segoe UI",system-ui,sans-serif`로 한글 글꼴을 앞에 두고, 선박 현장의 오프라인 PC를 위해 woff2를 로컬에 포함합니다. |
| 18 | 중간 | 타이포·색 | **다크 모드가 준비되지 않았습니다.** 다크 팔레트가 남색 계열(#0d1726)이라 따뜻한 중성 라이트 테마와 다른 제품처럼 보입니다. 하드코딩된 색(안내 #1f4f7a, RU #e6b3ff, 실 테두리 #5b6b7a, 미배정 채움 #eee, 점 #ccc, 히트맵 rgba, SYS_COLORS, hover #cfe3f6)과 다크에서 다시 정의되지 않은 토큰(--ok, --warn, --red, --box, --phg, --grid) 때문에 화면이 깨집니다. 1단계 iframe 원본 앱과 테마를 맞추는 경로도 없습니다. | 웜 다크 토큰을 씁니다: --bg #1c1b19, --panel #242320, --line #3a3934, --text #ecebe6(14.4:1), --muted #a8a69e(6.5:1), --accent #4ea3e6(5.8:1). 캔버스 색은 모두 토큰으로 만듭니다(`--room-stroke`, `--room-fill`, `--ru-fill`, `--sys-1..10`, `--heat-1..5`, `--sel`). 테마를 바꾸면 iframe에 `postMessage`로 전달합니다. |
| 19 | 중간 | 캔버스 | 플로팅 범례와 안내가 도면을 가립니다. 4단계 범례가 301·303 아래 오른쪽 모서리를 덮습니다(`mockup-4` 확대). Fit이 오버레이 크기를 고려하지 않고, 진한 파랑(#1f4f7a) 560 px 안내는 모든 단계에서 계속 떠 있습니다. | Fit 여백을 오버레이의 실제 크기만큼 잡습니다(하단 88 px, 상단 48 px). 범례는 접기(▾)가 되는 한 줄 칩으로 시작합니다. 안내는 단계에 처음 들어갈 때 한 번만 보여 주고 × 닫기와 "다시 보지 않기"를 둡니다. 이후에는 도움말(?)에서 다시 엽니다. |
| 20 | 중간 | 리본 | 신규 명령의 보라 점선 테두리(1 px dashed, offset −2 px)가 "선택됨 / 드래그 중 / 자리표시"로 읽힙니다. 라벨이 테두리에 닿습니다("방화(SOLAS)", "프로젝트"; `mockup-3`, `-5`). | 점선을 없애고 일반 버튼과 같은 모양으로 만듭니다. 아직 구현하지 않은 명령은 `disabled`, 불투명도 .45, 툴팁 "준비 중"으로 표시합니다. |
| 21 | 중간 | 인스펙터 | 용어가 모호합니다. "환기"가 환기(還氣, 리턴)인지 환기(換氣)인지 알 수 없고, "신기(정보)"의 의미가 불분명합니다. 헤더의 "AC"(ISO 7547 실 분류)에 설명이 없고, 수식의 ⌈ ⌉가 대괄호처럼 보입니다(`mockup-6` 확대). | 공기 종류에는 약어를 고정해서 함께 씁니다: 급기(SA) · 환기(RA) · 배기(EA) · 신기(OA). "AC"에는 "ISO 분류 AC" 툴팁을 답니다. 수식은 "올림(현열 W × 3 ÷ ΔT 10 K)"처럼 문장형으로 쓰거나 ⓘ 툴팁으로 옮깁니다. |
| 22 | 낮음 | 상태 표시줄 | "단계 1/5"는 스테퍼와 중복입니다. 상태 표시줄은 선박 전체 집계(급기 10계통 10,420 CMH), 인스펙터는 Deck 집계(1,460 CMH)인데 범위 표시가 없어 숫자가 서로 안 맞는 것처럼 보입니다. 앱 바의 프로젝트 칩은 저장 여부를 보여 주지 않고 눌러지는지도 알 수 없습니다. 설정 아이콘(슬라이더)은 필터로 읽힙니다. | 상태 표시줄 왼쪽에 `선박 전체:` 접두어를 붙이고, 단계 표시 자리에는 선택 정보("선택 1실 · 303")를 넣습니다. 프로젝트 칩에 ▾와 미저장 점(●)을 붙입니다. 설정 아이콘은 톱니바퀴로 바꿉니다. |
| 23 | 낮음 | 캔버스 | Root가 지름 400 mm 빨간 원이라 화면에서 가장 강한 요소가 됩니다. RU 채움(#e6b3ff)은 실 채움과의 대비가 1.3~1.4:1이라 테두리에만 기대며, 계통색과 무관한 보라색입니다. RU 왼쪽에 의미를 알 수 없는 작은 눈금이 보입니다(`mockup-4` 확대). | RU는 흰 채움 + 계통색 1.5 px 테두리 + 중앙 점으로, 화면 기준 14×14 px 고정 크기(줌과 무관)로 그립니다. Root는 계통색 18×18 px 사각형에 "AHU" 9 px 흰 글자를 넣습니다. |
| 24 | 낮음 | 캔버스 | 선박 도면의 기준 정보(선수·선미 FWD/AFT, 좌현·우현 P/S, 프레임 번호)가 없어 실 위치를 말로 설명하기 어렵습니다. 목업 데이터(3DK 단순 사각형 16실)는 실제 5DK(`box-2`: 좁은 실이 많고, 516·512·505 라벨이 벽선과 겹침)보다 훨씬 깨끗해서 밀도 문제를 가립니다. | 캔버스 위와 왼쪽에 프레임 번호 눈금자(Fr.)를, 모서리에 "FWD →" 표시를 둡니다. 다음 목업은 5DK 21실과 94실 전체 데이터로 다시 캡처합니다. |

## 4. 두 원본 앱과의 일관성

### BOX CAL Enhance에서 지킬 것
- **2글자 코드를 명령 별칭으로 남깁니다.** 명령 검색(Ctrl+K, 또는 캔버스에서 바로 입력하는 AutoCAD 명령행 방식)에서 `OA`, `LR`, `RN`, `K7`을 치면 해당 명령이 실행되게 합니다. 툴팁 둘째 줄에도 "이전 단축: OA"를 적습니다. 최소 한 프로젝트 주기 동안 유지합니다.
- **그리기 팔레트는 캔버스 가까이 둡니다.** 1단계에서는 캔버스 왼쪽 가장자리에 28 px 세로 미니 툴바(선·폴리선·사각형·문자·이동·자르기·삭제)를 둡니다. 리본에만 두면 마우스 이동 거리가 늘어납니다(`box-1`의 TX·MV·TR·EX 팔레트에 익숙한 사용자 기준).
- **Deck별 레이어와 Deck 적층 편집**(Z, H, OL 상태; `box-2`): 레이어 탭과 Deck 인스펙터 카드로 옮깁니다(문제 13).
- **3D 보기 프리셋**(ISO, T/D/R/L/F/B, Solid, CK3; `box-3`): 목업의 3D 버튼은 1단계에만 있고 프리셋이 없습니다. 3D 모드에서는 플로팅 바에 프리셋을 펼칩니다.
- **무결성 카운트**("격실 94개 · 계산 완료", "ROOM 21/21 · HULL 0"; `box-2` 하단): 1단계 인스펙터의 Deck 카드와 상태 표시줄에 남깁니다.
- **전체 화면 표 작업**: 숙련자의 CAL 작업 방식은 `표 최대화`로 보존합니다(문제 2).

### PHG D에서 지킬 것
- 아이콘 + 한국어 라벨 + 그룹 캡션 리본 문법, 따뜻한 스타일(`phg-3`). 이미 반영되어 있으니 유지합니다.
- ORTHO / GRID / GRIP, ↶ ↷, 확대, 좌표, 줌 % (문제 4).
- **프로젝트 상태 카드**(연결 검토 n건, 풍량·단면 / 압력 / 소음 = 최신 · 재계산 필요 · 계산 전; `phg-2` 오른쪽): 통합 셸에서 가장 가치 있는 패턴입니다. 스테퍼 배지(문제 8)와 5단계 문제 목록으로 확장합니다.
- 계산 범위(전체 계통 / 선택 계통): 목업 플로팅 바에 있습니다. 결과 카드에도 "범위: 선택 계통"을 적습니다.
- 덕트 치수 라벨, 좌상단 실 라벨, RU ID(RU-07, G001) 표기(문제 1, 6).
- 툴팁 형식 "AUTO · 편집 가능한 경로 객체 생성 · AD로 덕트 지정"(기능 + 다음 행동). 모든 명령에 같은 형식을 씁니다.
- 도크 토글 아이콘, "검증 결과 열기 (n)", "객체 찾기 (ID·레이어·문자)".

### 버릴 것
- 49개 코드 버튼 두 줄 바를 주 UI로 쓰는 방식 → 명령 별칭으로만 남깁니다.
- CAL 전체 화면 오버레이와 그 안의 별도 코드 행(`box-4`) → 표 패널 탭으로 흡수합니다.
- 앱마다 따로 있는 DXF/JSON 저장 → 통합 프로젝트 저장 하나 + DXF 가져오기/내보내기로 정리합니다.
- 상단 한 줄 안내문("DXF를 불러오거나…"; `box-1`, `phg-1`) → 빈 화면(empty state) 안내로 바꿉니다.
- 예제 버튼(H5, S5)을 상단 바에서 빼고 파일 > 예제 열기로 옮깁니다.
- 중복된 테마 토글(◐, ☀, warm) → 설정의 라이트 · 웜 · 다크 한 곳으로 모읍니다.

### 1단계(iframe 호스팅)에서 UI 측면 주의점
- 포커스가 iframe 안에 있으면 셸 단축키(Ctrl+1~5, Ctrl+Z)가 동작하지 않습니다. 주입 JS에서 keydown을 셸로 전달하고, 실행 취소는 활성 iframe에 위임하며 툴팁에 범위를 표시합니다("BOX 편집 기록").
- 원본 바를 숨길 때 레이어, Deck 적층, 검증 결과 같은 **기능 패널까지 숨기지 않도록** 숨김 대상 목록을 문제 11의 대응표로 관리합니다.
- 트리 ↔ iframe 캔버스 선택 동기화가 늦어지면 인스펙터 머리에 "동기화 중…"을 표시합니다. 조용히 틀린 값을 보여 주는 것보다 낫습니다.

## 5. 우선 반영 목록 (다음 목업 반복)

1. **캔버스 라벨**: 실 번호와 값을 폴리곤 좌상단(8 px 안쪽)에 고정하고 `paint-order:stroke` 3 px 후광을 줍니다. 화면 폭 64/40 px 기준으로 라벨 세부를 줄이고, RU와 Root는 화면 고정 크기 기호로 그립니다.
2. **색 의미 정리**: 선택은 흰 3 px 후광 + #185fa5 2 px, 히트맵은 #fbf1e2 → #e08a3c 5단계에 W 구간 범례, 계통 팔레트는 빨강·초록을 뺀 10색으로 바꿉니다. 빨강은 오류 전용입니다.
3. **출처 표기 정리**: 출처 태그(BOX / PHG D / 신규 / 계약 v0)와 점선 테두리를 없애고, 툴팁을 "한국어 이름 · 이전 단축: OA · 설명" 형식으로 통일합니다. 남은 코드 라벨(R, ML, BR, SBR, AD, OL)은 한국어로 바꿉니다.
4. **스테퍼 → 탭**: 리본 바로 위 왼쪽 정렬 탭으로 옮기고, 단계별 상태 배지(✓ / 경고 n / ↻), Ctrl+1~5, `role="tablist"`를 적용합니다.
5. **CAD 기본기**: 앱 바에 ↶ ↷를, 상태 표시줄 오른쪽에 좌표(mm)·줌 %·스냅/직교/그리드/그립 토글·자동 저장 시각을 추가합니다.
6. **하단 도크 패널**: 2단계는 BOX CAL 표 탭(설계 조건·경계 조건·K값·격실 부하·신기·리히터), 5단계는 문제 목록 + 캔버스 번호 마커를 넣습니다.
7. **토큰 정비**: `--muted:#595852`, `--warn:#8f5600`, `word-break:keep-all`, 한글 최소 11 px, `:focus-visible`을 적용하고, 캔버스 색을 토큰화한 뒤 웜 다크 테마를 만듭니다.
8. **공간 확보**: 도크 접기와 폭 조절(160~360 px)을 넣고, 1366 px 이하 기본값을 208/256 px로 합니다. 리본 그룹이 넘치면 접히게 하고, Fit 여백에 범례·안내 크기를 반영합니다. 안내는 단계 첫 진입 시 한 번만 보여 줍니다.

## 6. 다음 단계 제안 — 선박 HVAC 엔지니어 사용성 테스트

- **과업 기반 비교 테스트(5~6명)**: BOX 숙련자 2명, PHG D 숙련자 2명, 신규 사용자 1~2명. 과제는 "5DK 부하 계산 → 계통 2개 배정 → AUTO 덕트 → 압력 검토 → XLSX 출력"입니다. 완료 시간, 오류 수, 도움 요청 횟수를 현행 두 앱 조합과 같은 사람 안에서 비교합니다.
- **명령 찾기 테스트**: BOX/PHG D 코드 20개(OA, LR, K7, RN, SBR, AD…)를 주고 새 UI에서 찾게 합니다. 첫 클릭 정답률과 10초 안 발견률을 측정합니다(목표 80 % 이상). 명령 검색을 자발적으로 쓰는지도 관찰합니다.
- **5초 테스트 + 첫 클릭**: 각 단계 화면을 5초 보여 준 뒤 "지금 어느 단계이고, 다음에 무엇을 하겠습니까?", "BOX / PHG D 표시는 무슨 뜻입니까?"를 묻습니다. 스테퍼 재배치와 태그 제거의 근거를 얻습니다.
- **반복 수정 시나리오**: 4단계까지 마친 뒤 1단계에서 실 경계를 고치게 하고, 하류 단계의 "재계산 필요" 상태를 스스로 알아차리는지 봅니다. 실제 설계 업무의 대부분이 이런 반복입니다.
- **실제 환경 검증**: 1280×800 노트북과 1920 모니터에서 실 데이터(94실)로 2시간 세션을 진행한 뒤 가독성(10~11 px)과 눈 피로를 설문합니다. 라이트 · 웜 · 다크 선호와 오프라인 PC에서의 폰트 렌더링도 확인합니다.
