# V2-1 검토 — 덕트 엔진 (게이트 K2)

작성 2026-10-26 · 범위: `v2` 브랜치 V2-1 커밋(K1 `ef5874f` 뒤) · 계획: [PLAN_V2_WORK.md](PLAN_V2_WORK.md) V2-1 · 기능 명세: [STUDY_PHG.md](STUDY_PHG.md) · 결정: D7(새로 짬)·D8(같은 기능, 차이 기록)·D12·D14 · 실행: 클라우드 Linux, Node 22, Chromium(브라우저 시험)

④ RU·덕트의 경로(AUTO)·덕트 지정·크기·압력을 **PHG D 창 없이** 계산하는 엔진을 `lib/duct/`에 새로 짰다. PHG D 코드는 가져오지 않았다(D7). 이음쇠 표의 **값**만 PHG D와 같게 썼다(D14).

## 1. 강제 항목

| 항목 | 결과 | 근거 |
|---|---|---|
| F-1 풍량은 여름 기준 하나 | **지킴** | 엔진의 풍량 입력은 계획의 RU 풍량(계약의 여름 풍량) 하나뿐이다(`lib/duct/input.cjs`). 난방·겨울 풍량 입력·경로가 없다. 풍량 계산(`lib/contract.cjs`)은 바꾸지 않았다. `test/iso7547.test.cjs` "one airflow all year"·`contract.test.cjs` 통과(`npm test` 160/160) |
| F-2 표준 값은 원문으로 | **지킴(원문 미확인 표시)** | ASHRAE 이음쇠 값(CR3-1, CR3-3, SR5-13, ER5-3)은 PHG D가 쓰는 값을 그대로 옮기고 `lib/duct/pressure.cjs` 머리와 각 표에 "원문 미확인"을 적었다(D14). 속도 10/8/8 m/s, 최소 높이, 300·500·800 mm 규칙, 보온·여유 25 mm는 표준 인용이 없는 프로그램 기본값이다(`input.cjs`, `size.cjs`에 그렇게 적음). ISO 7547 값은 이 단계에서 쓰지 않았다. **원문 대조가 남았다**(5장 결정 4) |

## 2. 산출물

| 번호 | 산출물 | 결과 |
|---|---|---|
| 1.1 | `lib/duct/input.cjs` 경로 입력(BOX y) | 52계획 모두 PHG D 경로 입력과 금지 구역·RU·풍량·영역·격자·복도 면적이 같다(`test/duct-input.test.cjs`) |
| 1.2 | `lib/duct/astar.cjs` 격자·A* | 덕트 반폭만큼 금지 구역과 띄움, 꺾임 비용, 엘보 뒤 500 mm 직관 |
| 1.3 | `lib/duct/network.cjs` 덕트망 | Prim 순서, RU 직선 800 mm, 접속 규칙(피팅 500 mm, RU 직선 위 금지, 꺾임 0 또는 500 mm 이상, 십자 Tee 금지, 다른 RU 실 금지, RU 묶음), 2차·완화 |
| 1.4 | `lib/duct/route.cjs` 척추·완화 | 주관 척추 후보(Root 선, RU 중앙값, 복도 선 전부) 대 척추 없는 망을 가중 비용으로; 금지 구역 단계 완화(outside → rooms → all) |
| 1.5 | `lib/duct/assign.cjs`, `size.cjs` | 직선 덕트·종류; 크기는 **기준값의 크기 계산 104회·덕트 2228개와 정확히 같음**(`test/duct-size.test.cjs`) |
| 1.6 | `lib/duct/pressure.cjs` | **52계획의 지수 압력, RU 경로 425개, 덕트별 마찰·엘보·분기 계수가 1.x와 같음**(같은 덕트망을 넣었을 때, `test/duct-pressure.test.cjs`) |
| 1.7 | `tools/engine-compare.cjs`, [V2-1_COMPARE.md](V2-1_COMPARE.md) | 계획별 차이표(`npm run compare:duct`) |
| 1.8 | `lib/duct/engine.cjs`(auto·resize·pick·select), `pool.cjs`·`worker.cjs`(Node), `app/duct-pool.js`·`duct-worker.js`(브라우저) | 브라우저 Web Worker 결과가 Node와 같음(`test/e2e/duct-worker.e2e.cjs`: 18계획, 워커 3개, 2.3 s) |
| 1.9 | PHG D 편집기 교환 | **V2-6 뒤(D12)** |
| 1.10 | `tools/hvac-run.cjs --node` | 계약 → 계획 → 새 엔진(워커 풀) → 1.x 검토·출력, 브라우저 없음. 1.x 셸 ④ 전환은 K2 결정(5장 3) |

## 3. 1.x와 비교 (같은 계획, D8)

### 3.1 계획별 (52계획, `tools/engine-compare.cjs`)

| 지표 | 결과 |
|---|---|
| RU 연결 | **425/425** (1.x 425/425) |
| 금지 구역 단계 완화 | **52/52 같음** (N3 DECK1 EF-GAL: 둘 다 `outside`) |
| 덕트 길이 비(새/1.x) | 0.73 / **1.00** / 1.37 (최소/중앙/최대) · ±15 % 안 44/52 |
| 지수 압력 비 | 0.47 / **1.04** / 2.64 · ±15 % 안 23/52 (압력 선택이면 0.47 / 1.00 / 2.64, 26/52) |
| 계산 시간 | 52계획 **15 s(한 스레드)** — 1.x는 이 기계에서 AUTO만 S5 90 + T3 152 + N3 228 = 약 470 s |

계획마다의 값은 [V2-1_COMPARE.md](V2-1_COMPARE.md).

### 3.2 배 전체 (`hvac-run --node`, 1.x 검토·SOLAS·수직 덕트·팬 정압 그대로)

| 배 | AUTO 1.x → 새 | 검토 실패 | 관통부 | 방화댐퍼 |
|---|---|---|---|---|
| S5 | 18/18 → 18/18 | 1 → 1 | 186 → 193 | 6 → 6 |
| T3 | 18/18 → 18/18 | 0 → 0 | 174 → 178 | 14 → 14 |
| N3 | 16/16 → 16/16 | 0 → 0 | 124 → 122 | 9 → 9 |

| 배 | 계통 | ESP 1.x Pa | 새 엔진 (가중 비용) | 새 엔진 (압력 선택) | 팬 정압 1.x → 새 (가중 비용) |
|---|---|---|---|---|---|
| S5 | AHU-AC-01 | 48 | 101 (+110 %) | 36 (-25 %) | 698 → 751 |
| S5 | AHU-AC-02 | 63 | 85 (+35 %) | 85 (+35 %) | 713 → 735 |
| S5 | AHU-BRG-01 | 23 | 29 (+26 %) | 28 (+22 %) | 673 → 679 |
| S5 | AHU-BRG-02 | 177 | 169 (-5 %) | 169 (-5 %) | 827 → 819 |
| S5 | AHU-OFC-01 | 33 | 39 (+18 %) | 33 (0 %) | 683 → 689 |
| S5 | AHU-OFC-02 | 98 | 144 (+47 %) | 144 (+47 %) | 748 → 794 |
| S5 | SUP-ER-01 | 36 | 47 (+31 %) | 45 (+25 %) | 686 → 697 |
| S5 | SUP-ER-02 | 211.1 | 244.9 (+16 %) | 244.9 (+16 %) | 861 → 895 |
| S5 | SUP-SVC-01 | 20 | 49 (+145 %) | 49 (+145 %) | 670 → 699 |
| S5 | SUP-SVC-02 | 29 | 40 (+38 %) | 40 (+38 %) | 679 → 690 |
| S5 | EXH-ROOM | 56.5 | 47.5 (-16 %) | 47.5 (-16 %) | 207 → 198 |
| S5 | RET-ROOM | 175.1 | 230.1 (+31 %) | 230.1 (+31 %) | 325 → 380 |
| T3 | AHU-ACC | 338.2 | 346.7 (+3 %) | 335.4 (-1 %) | 988 → 997 |
| T3 | AHU-BRG | 189.4 | 195 (+3 %) | 182.1 (-4 %) | 839 → 845 |
| T3 | SF-GAL | 104.4 | 90.8 (-13 %) | 90.8 (-13 %) | 754 → 741 |
| T3 | EF-BAT | 18 | 18 (0 %) | 18 (0 %) | 168 → 168 |
| T3 | EF-BRG | 28 | 26 (-7 %) | 26 (-7 %) | 178 → 176 |
| T3 | EF-CO2 | 15 | 15 (0 %) | 15 (0 %) | 165 → 165 |
| T3 | EF-GAL | 96.4 | 142.2 (+48 %) | 117.4 (+22 %) | 246 → 292 |
| T3 | EF-LAU | 95 | 95 (0 %) | 95 (0 %) | 245 → 245 |
| T3 | EF-PAN | 94 | 94 (0 %) | 94 (0 %) | 244 → 244 |
| T3 | EF-SAN | 141.4 | 191.5 (+35 %) | 191.5 (+35 %) | 291 → 342 |
| T3 | RA-ACC | 259.2 | 263.5 (+2 %) | 263.5 (+2 %) | 409 → 414 |
| T3 | RA-BRG | 176.4 | 137.4 (-22 %) | 137.4 (-22 %) | 326 → 287 |
| N3 | AHU-1 | 327.8 | 328.8 (0 %) | 328.8 (0 %) | 978 → 979 |
| N3 | SF-GAL | 130.8 | 101.8 (-22 %) | 97.8 (-25 %) | 781 → 752 |
| N3 | EF-BAT | 39 | 23 (-41 %) | 23 (-41 %) | 189 → 173 |
| N3 | EF-CO2 | 11 | 11 (0 %) | 11 (0 %) | 161 → 161 |
| N3 | EF-GAL | 187 | 188 (+1 %) | 188 (+1 %) | 337 → 338 |
| N3 | EF-HOS | 64 | 91 (+42 %) | 91 (+42 %) | 214 → 241 |
| N3 | EF-LAU | 74 | 74 (0 %) | 74 (0 %) | 224 → 224 |
| N3 | EF-PAN | 124 | 124 (0 %) | 124 (0 %) | 274 → 274 |
| N3 | EF-SAN | 98 | 129 (+32 %) | 129 (+32 %) | 248 → 279 |
| N3 | RA-1 | 366.2 | 380.2 (+4 %) | 363.3 (-1 %) | 516 → 530 |

ESP ±15 % 안: 가중 비용 16/34 · 압력 선택 17/34 · ±30 % 안: 22 · 25

- 계통 전체 시간: S5 1 s · T3 5 s · N3 1 s(워커 3개, 계약 → 출력 파일까지). 1.x(브라우저)는 이 기계에서 T3 AUTO 152.5 s, 사용자 PC 59 s([BASELINE.md](BASELINE.md)) — **G6(절반 이하) 충족**.
- ESP 차이가 큰 것은 주로 ESP가 작은 계통(20~60 Pa: 몇 Pa 차이가 수십 %)과, 경로가 다르게 나온 계통(S5 RET-ROOM, T3 EF-SAN·EF-GAL, N3 EF-HOS·EF-SAN)이다. 경로를 같게 만들 수는 없다(STUDY_PHG 8장 위험 1): Prim 순서·동점·척추 선택·격자가 얽혀 있다.

## 4. 1.x와 다른 점 · 남은 것

| # | 수준 | 내용 | 처리 |
|---|---|---|---|
| 1 | 정보 | 후보 선택 기준: 1.x는 가중 비용(길이·꺾임)만, 새 엔진은 기본값이 같고 `select: 'pressure'`(가중 비용 +10 % 안에서 지수 압력 최소)를 고를 수 있다. 압력 선택이 지수 압력 비 최대를 줄이지는 못했지만 ±15 % 안을 23 → 26계획, 중앙 1.04 → 1.00으로 | K2 결정 2 |
| 2 | 정보 | "다른 경로"(`pick`): 1.x는 후보가 늘 1개라 동작하지 않았다(V2-0 검토 #5). 새 엔진은 척추 후보들을 차례로 준다 | 셸 전환 때 연결 |
| 3 | P3 | 규칙을 풀어 이은 RU: S5 S1 SUP-ER-02·S4 RET-ROOM, T3 D2 EF-SAN 등 몇 계획(1.x도 S1 SUP-ER-02에서 완화). 결과에 `relaxedRus`로 남는다 | 확인 사항으로 표시(셸 전환 때) |
| 4 | P3 | 1.x 기준값 도구의 AUTO 미리보기 기록(`auto.previews`)이 비어 있다 — 셸이 부르는 `DuctConceptRouting.preview`를 감싸지 못함. 후보 이름(`result.candidate`)과 워커 기록은 있어 비교에는 지장 없음 | 필요하면 `golden-run.cjs` 고침 |
| 5 | 정보 | 덕트 id는 경로 순서로 다시 매겨진다. 수동 크기는 `key`(양 끝 좌표 + 종류)로 다시 찾는다(1.x는 이름 + 종류) | — |
| 6 | 남음 | 1.9 PHG D 편집기 교환(D12로 V2-6 뒤), 1.x 셸 ④ 전환(K2 결정 3), 한 파일판·독립망에 `lib/duct` 넣기(전환 때) | |

## 5. K2 결정 사항 (사용자)

| # | 질문 | 선택지 | 권장 |
|---|---|---|---|
| 1 | 1.x와의 차이를 어디까지 받아들일까(D8) | RU 연결·금지 구역 완화는 같아야 함 + 계획 길이 ±15 %·계통 ESP ±30 %는 기록만 / 더 좁게 | 연결·완화 같음, 길이·ESP는 기록만(이 보고서와 `npm run compare:duct`로 남김). 경로가 다른 계통은 V2-3 화면에서 눈으로 확인 |
| 2 | 후보 선택 기준 | 가중 비용(1.x와 같음) / 압력 선택(같은 가중 비용 범위에서 ESP 최소, 1.x와 다름) | **압력 선택** — 설계 결과(ESP)가 낮아지고 경로 품질은 같은 범위 |
| 3 | ④를 새 엔진으로 바꿔 1.x에도 넣을까 | 지금 1.x 셸에 넣음(PHG D 창은 편집기로만) / V2-3의 2.0 화면에서만 | **V2-3에서만** — 1.x는 V2-6까지 비교 기준(D6)으로 그대로 두고, 브라우저 없는 `hvac-run --node`만 1.x에 둠 |
| 4 | ASHRAE 이음쇠 표 원문 대조(F-2, D14) | 사용자 PC에서 ASHRAE DFDB(CR3-1, CR3-3, SR5-13, ER5-3)와 `lib/duct/pressure.cjs` 표를 대조 | 대조 결과를 `pressure.cjs` 주석에 적고 "원문 미확인"을 지움. 특히 SR5-13 Cb 표의 행·열 방향(PHG D는 Ab/Ac를 행으로 읽음) |

## 6. 시험

- `npm test` 160/160(덕트 엔진 단위 시험: `duct-size`·`duct-pressure`·`duct-input`·`duct-engine`, 1.x 기준값과 비교 포함).
- `test/e2e/duct-worker.e2e.cjs` 통과(Chromium) — `npm run test:e2e` 묶음에 넣음. 다른 e2e는 이 단계에서 바뀐 1.x 코드가 없어 돌리지 않았다(1.x 셸·브리지·lib 변경 없음, `tools/hvac-run.cjs`에 `--node`만 더함).
