# V2-3 검토 — 모델 v2 · 캔버스 코어 · 모듈 틀 · ③④⑤ (게이트 K3)

작성 2026-10-26 · 범위: `v2` 브랜치 V2-3 커밋(K2 `153ca3e` 뒤 `6546998` → `cc05518`) · 계획: [PLAN_V2_WORK.md](PLAN_V2_WORK.md) V2-3 · 결정: D7(새로 짬)·D8(같은 기능)·D15~D20 · 실행: 클라우드 Linux, Node 22, Chromium 153(머리 없음)

1.x의 `lib`(풍량·계통·RU 배치·수직 덕트·SOLAS·검토·보고서·DXF)를 **기능 참조로 새로 짰고**, 한 모델(`hvac-grid/2`)·다시 계산 표·실행 취소 하나·캔버스 하나·모듈 넷으로 된 2.0 화면(`app2/`)을 만들었다. 2.0 코드는 1.x `lib`를 하나도 부르지 않는다(시험으로 확인). 1.x(`app/`, `lib/*.cjs`)는 건드리지 않았다(D6, D17).

## 1. 한 것

| 번호 | 산출물 | 확인 |
|---|---|---|
| 3.1 | `lib/model/schema.cjs` — 모델 부분(누가 쓰는지·입력/파생), `clean`(밖에서 온 파일), `validate` | `test/model.test.cjs` |
| 3.2 | `lib/model/graph.cjs`(입력 해시·순서·fresh/stale/waiting, 계획마다 결과) · `lib/engines/producers.cjs` · `lib/model/run.cjs`(바뀐 것만 다시 계산, 워커) | `test/run.test.cjs` — T3 한 Deck 부하를 바꾸면 그 Deck 계통의 덕트망만 다시 만듦 |
| 3.3 | `lib/model/commands.cjs` — 경로 연산 명령, 구조 공유, 실행 취소 하나(편집 + 그 다시 계산을 한 묶음으로) | `test/model.test.cjs`, e2e |
| 3.4 | `lib/io/v1.cjs` — 1.x 프로젝트·설계 데이터 ↔ 2.0 모델. 덕트 형상 y를 BOX y로, 옛 `heatingSupplyDeltaTK` 버림(F-1). 계획이 같은 1.x 덕트망은 그대로 씀(`adoptV1`) | S5·T3·N3: 1.x → 2.0 → 저장 → 읽기 → 1.x가 같음 |
| 3.5 | `app2/canvas.js` — 세계 mm·y 위, 이동·휠 확대·맞춤, 층(z 순서), 고르기, 끌기, 데크 필터(이 Deck / 위·아래 흐리게 / 모두), 그리기 API `g` | e2e(RU 끌기) |
| 3.6 | `app2/modules/README.md`, `app2/ui.js` — 모듈 약속. `test/modules.test.cjs`: 읽기·쓰기가 모델 부분인지, 쓰기는 `writes` 안에서만, 모듈끼리 부르지 않음, 제공하는 모든 동작이 T3에서 돎 | 7 시험 |
| 3.7 | `app2/modules/{airflow,ducts,review}.js` — ③ 규칙(여름 하나)·계통 배정·전달 공기 출처·공조기 Deck·위치, ④ AUTO·다른 경로·RU 끌기·수동 크기, ⑤ SOLAS 설정·실 공간·벽 등급 지정·표·출력 | e2e |
| 3.8 | `app2/modules/rooms.js` — 모델의 격실을 바로 그림(BOX 캔버스 없음), Deck·격실 트리 | e2e |
| 3.9 | `lib/engines/{geometry,fire,airflow,systems,review,output}` — 새 코드. 이름 사전·SOLAS 표는 데이터로 옮김(D20) | `test/engines.test.cjs` |
| — | `tools/hvac-run2.cjs` — 파일 → 출력까지 2.0 코드만, 브라우저 없음 | `test/run.test.cjs` |

## 2. 1.x 기준값과 비교 (D8 · D15)

V2-0 기준값(`test/fixtures/v1-golden`)과 **모두 같다.** 차이표에 적을 차이가 없다.

| 항목 | S5 | T3 | N3 | 시험 |
|---|---|---|---|---|
| SOLAS 공간(선종 4개 × 격실) | 같음 | 같음 | 같음 | 976건 |
| 실 풍량 · 구역 수지 · 계통 합계 | 같음 | 같음 | 같음 | `engines.test` |
| 계획(공조기 Deck · Root · RU · 금지 구역 · Deck 밖) | 18/18 같음 | 18/18 | 16/16 | 〃 |
| 수직 덕트 · ESP · 팬 정압 | 같음 | 같음 | 같음 | 〃 |
| 방화 경계(선종 4 × 방식 2) · 관통부 · 제한 구역 통과 · 점검표 | 같음 (454 · 186) | 같음 (391 · 174) | 같음 (361 · 124) | 〃 |
| 검토(점검 항목·수준·풍량 점검 전부) | 같음 | 같음 | 같음 | 〃 |
| 출력: XLSX 모든 셀 · HTML 보고서(시각 가림) · 통합 DXF · 방화 등급도 DXF | 같음 | 같음 | 같음 | 〃 |
| 2.0에서 연 1.x 프로젝트의 검토 | 같음 | 같음(브라우저에서도) | 같음 | `run.test`, e2e |

같은 답이 나오는 까닭: 규칙·문구·표를 1.x와 같게 명세로 삼았고, 기하 계산의 부동소수 순서까지 맞췄다(S5에서 면적 합 순서가 달라 반올림 0.5 mm가 100 mm 갈린 것을 찾아 고침).

**1.x와 다르게 한 것(같은 기능, 기록):**
- 덕트망을 2.0 덕트 엔진이 만들면 이름이 엔진 것(`G001-D-1`, 1.x PHG D는 `M-D-1`)이고, 보고서 "가정·근거"의 덕트망 문구와 계통 상태("AUTO 결과 대기")가 엔진에 맞게 바뀐다. 1.x 파일에서 가져온 덕트망이면 1.x 문구 그대로다.
- 1.x는 PHG D 프로젝트 글과 BOX 도면을 프로젝트에 담았다. 2.0 모델은 담지 않는다(D2·D17, 원본은 이름·해시만). T3 모델 파일 615 KB(1.x 프로젝트 1.3 MB).
- 2.0 화면은 편집마다 풍량·계획·검토를 바로 다시 계산하고, 덕트망은 AUTO를 누를 때 바뀐 계획만 다시 만든다(1.x는 계통마다 PHG D로 보냄).

## 3. 성능 (같은 클라우드 기계, [BASELINE.md](BASELINE.md)와 같은 조건)

| 항목 | 1.x | 2.0 | |
|---|---|---|---|
| T3 전체 AUTO(18계통) | 152.5 s | **4.7 s**(화면, 워커 3) · 6.1 s(`hvac-run2` 파일 → 출력 전부) | G6 "절반 이하" 충족 |
| N3 전체 AUTO(16계통) | 228.8 s | **2.7 s**(`hvac-run2` 파일 → 출력) | |
| S5 | — | 1.9 s(`hvac-run2`) | |
| 1.x T3 프로젝트 열기(덕트망 유지) | — | 0.5 s(화면) | |
| T3 ③ 규칙 하나 바꾸고 다시 계산(덕트망 빼고) | — | 1초 아래 | |
| 화면 그리기(T3 한 Deck, 층 다섯) | — | 3~6 ms | |
| vendor 창(iframe) | 2 | **0** | G3 |

## 4. 강제 항목

| 항목 | 판정 | 근거 |
|---|---|---|
| F-1 풍량은 여름 하나, 겨울은 난방 용량 | **지킴** | 풍량 엔진 `lib/engines/airflow/airflow.cjs room()`은 냉방 현열 × 안전율 × 3 ÷ ΔT와 최소 신기만 씀. 모델 규칙에 겨울 키가 없고(`RULES`), 옛 `heatingSupplyDeltaTK`는 읽을 때 버림·`validate`가 거부. 화면 ③은 ΔT 하나(3~15 K)만 받고 알 수 없는 규칙 키를 거부. 22 K 초과는 `HEATING_DT` "풍량은 그대로, 보조 난방·재열기" 확인. 시험: `engines.test` "one airflow all year"(난방 부하 10배에도 풍량 그대로), `modules.test` F-1, `model.test` F-1. 1.x 시험(`iso7547` "one airflow all year", `contract.test`)도 그대로 통과. BOX CAL 자체 시험은 vendor를 바꾸지 않아 돌리지 않음 |
| F-2 표준 값은 원문으로 | **지킴(원문 미확인 표시)** | 이 환경에 ISO 7547:2022·SOLAS·ASHRAE 원문이 없다. 2.0 엔진의 표준 값(ISO 7547 6.3 15·22 K, 6.4.1 배기, 6.5, 부속서 E; SOLAS II-2 표·조항; 수직 덕트 K값)은 1.x 값 그대로이고 파일 머리에 "원문 미확인"을 적었다(`review/air.cjs`, `fire/*.cjs`, `systems/risers.cjs`, `systems/plans.cjs`). 원문 대조는 K6 전(D18) |

## 5. 남은 것 · 위험

| # | 종류 | 내용 | 다음 |
|---|---|---|---|
| 1 | 범위 | ①은 격실 보기만, ②는 1.x 파일의 부하(D9) — 도면·격실 찾기는 V2-5, 부하 엔진은 V2-4 | V2-4, V2-5 |
| 2 | 범위 | 한 파일판·독립망에 `app2` 넣기, 도움말, 최근 파일, 단축키 표 | V2-6 |
| 3 | 화면 | 큰 도면 래스터 층(이동 중 비트맵 재사용)은 V2-5.7. 지금은 격실·덕트만이라 T3 한 Deck 3~6 ms | V2-5 |
| 4 | 화면 | 덕트 수동 크기의 덕트 키는 엔진의 덕트 조각 기준 — 경로가 바뀌면 그 키가 없어져 크기를 잃고 `manualLost`로 알림(1.x PHG D도 비슷). 1.x에서 가져온 덕트망의 수동 크기도 같은 방식으로 옮김 | 기록 |
| 5 | 확인 | e2e는 T3 한 척과 1.x T3 프로젝트. S5·N3 화면 e2e는 V2-6 전체 시험에 넣음 | V2-6 |

## 6. K3 결정 사항 — 권장안으로 결정(D19)

| # | 질문 | 선택지 | 결정(권장) |
|---|---|---|---|
| 1 | 모듈 틀 확정 | 지금 약속(`app2/modules/README.md`) 그대로 / 바꿈 | **그대로 확정** — V2-4 ② 부하, V2-5 0·① 모듈이 같은 약속을 따른다 (D21) |
| 2 | 덕트망 다시 만들기 | 편집 뒤 AUTO 누를 때(바뀐 계획만) / 편집마다 자동 | **AUTO 누를 때** — 1.x와 같은 흐름, "남은 n" 표시. 전체가 5 s 아래라 V2-6 측정 뒤 다시 봄 (D22) |
| 3 | 2.0 화면의 자리 | `app2/`(1.x `app/` 옆) / 1.x 셸을 고쳐 나감 | **`app2/`** — K6에서 바꿈(D6·D17과 같음) (D23) |
| 4 | 1.x 프로젝트를 열 때 덕트망 | 계획이 같으면 그대로 씀 / 늘 새 엔진으로 | **그대로 씀** — 1.x 결과를 잃지 않음. "모두 다시"로 새 엔진 (D24) |
| 5 | 모델 파일 | `*.hg2.json`(JSON, 원본 DXF 없음) / 압축 | **`*.hg2.json`** — 압축은 V2-6 측정 뒤 (D25) |

## 7. 시험

- `npm test` 190/190 — 새로: `model.test`(10), `engines.test`(6), `run.test`(6), `modules.test`(7).
- `test/e2e/app2.e2e.cjs` 통과(Chromium) — `npm run test:e2e` 묶음에 넣음. 1.x 셸 `test/e2e/shell.e2e.cjs`도 통과(바뀐 1.x 파일은 `tools/serve.cjs`의 공개 폴더 목록에 `app2` 한 줄뿐이라 다른 1.x e2e는 돌리지 않음).
