{
 "schema": "hvac-grid/0",
 "units": "mm",
 "coordinates": "ship",
 "source": {
  "app": "BOX CAL Enhance",
  "file": "vendor/BOX_CAL_Enhance.html",
  "sha256": "4eb711a3aa198522",
  "project": "T3.box.json",
  "path": "samples/t3/T3.box.json"
 },
 "rules": {
  "supplyDeltaTK": 10,
  "heatingSupplyDeltaTK": 22,
  "roundCmh": 10,
  "exhaustFrom": "ach",
  "airBalance": "zone",
  "pressurizationPct": 5,
  "pressurizationBasis": "exhaust",
  "transferVelocityMps": 2,
  "transferMakeup": true,
  "defaultCeilingMm": null,
  "minOaPct": 25
 },
 "conditions": {
  "waterlineEnabled": "off",
  "waterlineZMm": null,
  "waterlineSeaKType": "",
  "waterlineSeaDirectK": null,
  "solarFaceMode": "roof-plus-max-wall",
  "externalCoolTemp": 35,
  "externalHeatTemp": -20,
  "externalRh": 70,
  "indoorCoolTemp": 25,
  "indoorCoolRh": 55,
  "indoorHeatTemp": 22,
  "externalK": 0.7,
  "internalK": 0.9,
  "peopleSensibleW": 70,
  "peopleLatentW": 50,
  "daylightLighting": "ignore",
  "latentModel": "humidity",
  "ventLatentWPerCmh": 7.5,
  "freshAirCmhPerPerson": 28.8,
  "safetyFactorPct": 10,
  "solarUpliftTopK": 16,
  "solarUpliftSideK": 12,
  "solarUpliftEndK": 12,
  "solarPolicySource": "explicit",
  "boundaryPresets": {
   "OUTDOOR": {
    "coolingTemp": 35,
    "heatingTemp": -20
   },
   "SEA": {
    "coolingTemp": 32,
    "heatingTemp": 5
   },
   "TANK": {
    "coolingTemp": 35,
    "heatingTemp": -20
   },
   "GROUND": {
    "coolingTemp": 20,
    "heatingTemp": 5
   },
   "NON_AC": {
    "coolingTemp": 32,
    "heatingTemp": 10
   }
  }
 },
 "decks": [
  {
   "id": "D1",
   "name": "UPPER DK",
   "elevationMm": 0,
   "heightMm": 2800,
   "offsetMm": {
    "x": 0,
    "y": 0
   },
   "rotationDeg": 0,
   "scale": 1
  },
  {
   "id": "D2",
   "name": "A DK",
   "elevationMm": 2800,
   "heightMm": 2800,
   "offsetMm": {
    "x": 0,
    "y": 0
   },
   "rotationDeg": 0,
   "scale": 1
  },
  {
   "id": "D3",
   "name": "B DK",
   "elevationMm": 5600,
   "heightMm": 2800,
   "offsetMm": {
    "x": 0,
    "y": 0
   },
   "rotationDeg": 0,
   "scale": 1
  },
  {
   "id": "D4",
   "name": "NAV BRG DK",
   "elevationMm": 8400,
   "heightMm": 2800,
   "offsetMm": {
    "x": 0,
    "y": 0
   },
   "rotationDeg": 0,
   "scale": 1
  }
 ],
 "rooms": [
  {
   "id": "T3_D4_401_N",
   "no": "401",
   "name": "조타실",
   "deckId": "D4",
   "isoClass": "WHEELHOUSE",
   "polygon": [
    {
     "x": 14000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 16000
    },
    {
     "x": 14000,
     "y": 16000
    },
    {
     "x": 14000,
     "y": 13500
    },
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 96,
   "volumeM3": 249.6,
   "ceilingHeightMm": 2600,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D4_402_N",
   "no": "402",
   "name": "복도",
   "deckId": "D4",
   "isoClass": "ALLEY_SOUND",
   "polygon": [
    {
     "x": 8000,
     "y": 7000
    },
    {
     "x": 11000,
     "y": 7000
    },
    {
     "x": 14000,
     "y": 7000
    },
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D4_403_N",
   "no": "403",
   "name": "계단실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 6.25,
   "volumeM3": 13.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D4_404_N",
   "no": "404",
   "name": "선교화장실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 13500
    },
    {
     "x": 8000,
     "y": 13500
    }
   ],
   "holes": [],
   "areaM2": 5,
   "volumeM3": 11,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-BRG",
    "return": null
   }
  },
  {
   "id": "T3_D4_405_N",
   "no": "405",
   "name": "선교팬룸",
   "deckId": "D4",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 13500
    },
    {
     "x": 11000,
     "y": 13500
    },
    {
     "x": 10500,
     "y": 13500
    },
    {
     "x": 10500,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 15.75,
   "volumeM3": 44.1,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D4_406_N",
   "no": "406",
   "name": "배터리실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 0
    },
    {
     "x": 11000,
     "y": 0
    },
    {
     "x": 11000,
     "y": 3000
    },
    {
     "x": 8000,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 9,
   "volumeM3": 19.8,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-BAT",
    "return": null
   }
  },
  {
   "id": "T3_D4_407_N",
   "no": "407",
   "name": "무선실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 3000
    },
    {
     "x": 11000,
     "y": 3000
    },
    {
     "x": 11000,
     "y": 7000
    },
    {
     "x": 8000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D4_408_N",
   "no": "408",
   "name": "해도실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 11000,
     "y": 0
    },
    {
     "x": 14000,
     "y": 0
    },
    {
     "x": 14000,
     "y": 7000
    },
    {
     "x": 11000,
     "y": 7000
    },
    {
     "x": 11000,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 21,
   "volumeM3": 46.2,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D4_409_N",
   "no": "409",
   "name": "도선사실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 13500
    },
    {
     "x": 10500,
     "y": 13500
    },
    {
     "x": 11000,
     "y": 13500
    },
    {
     "x": 11000,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 7.5,
   "volumeM3": 16.5,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D4_410_N",
   "no": "410",
   "name": "항해장비실",
   "deckId": "D4",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 11000,
     "y": 13500
    },
    {
     "x": 14000,
     "y": 13500
    },
    {
     "x": 14000,
     "y": 16000
    },
    {
     "x": 11000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 7.5,
   "volumeM3": 16.5,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-BRG",
    "exhaust": null,
    "return": "RA-BRG"
   }
  },
  {
   "id": "T3_D3_301_N",
   "no": "301",
   "name": "기관실 케이싱",
   "deckId": "D3",
   "isoClass": "ENGINE",
   "polygon": [
    {
     "x": 0,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 0,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 44.8,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D3_302_N",
   "no": "302",
   "name": "복도",
   "deckId": "D3",
   "isoClass": "ALLEY_SOUND",
   "polygon": [
    {
     "x": 0,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 10000,
     "y": 7000
    },
    {
     "x": 11600,
     "y": 7000
    },
    {
     "x": 16000,
     "y": 7000
    },
    {
     "x": 17600,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 0,
     "y": 9000
    }
   ],
   "holes": [],
   "areaM2": 40,
   "volumeM3": 88,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_303_N",
   "no": "303",
   "name": "계단실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 11000
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 6.25,
   "volumeM3": 13.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D3_304_N",
   "no": "304",
   "name": "덕트 트렁크",
   "deckId": "D3",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 6.3,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D3_305_N",
   "no": "305",
   "name": "린넨로커",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 4.95,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_306_N",
   "no": "306",
   "name": "공용화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 7.5,
   "volumeM3": 16.5,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_307_N",
   "no": "307",
   "name": "문서보관실",
   "deckId": "D3",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 4000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 44.8,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D3_308_N",
   "no": "308",
   "name": "선원사무실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 11.25,
   "volumeM3": 24.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_310_N",
   "no": "310",
   "name": "선박사무실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 0,
     "y": 0
    },
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 0,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_311_N",
   "no": "311",
   "name": "선장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 10000,
     "y": 0
    },
    {
     "x": 10000,
     "y": 5000
    },
    {
     "x": 10000,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 38.8,
   "volumeM3": 85.36,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_312_N",
   "no": "312",
   "name": "기관장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10000,
     "y": 0
    },
    {
     "x": 16000,
     "y": 0
    },
    {
     "x": 16000,
     "y": 5000
    },
    {
     "x": 16000,
     "y": 7000
    },
    {
     "x": 11600,
     "y": 7000
    },
    {
     "x": 11600,
     "y": 5000
    },
    {
     "x": 10000,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 38.8,
   "volumeM3": 85.36,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_313_N",
   "no": "313",
   "name": "일등항해사실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 17600,
     "y": 7000
    },
    {
     "x": 17600,
     "y": 5000
    },
    {
     "x": 16000,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 24.8,
   "volumeM3": 54.56,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_320_N",
   "no": "320",
   "name": "회의실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 0,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 16000
    },
    {
     "x": 0,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 28,
   "volumeM3": 61.6,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_321_N",
   "no": "321",
   "name": "일등기관사실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10500,
     "y": 11000
    },
    {
     "x": 12100,
     "y": 11000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 11000
    },
    {
     "x": 13700,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_322_N",
   "no": "322",
   "name": "이등항해사실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13700,
     "y": 11000
    },
    {
     "x": 15300,
     "y": 11000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 11000
    },
    {
     "x": 16900,
     "y": 16000
    },
    {
     "x": 13700,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_323_N",
   "no": "323",
   "name": "이등기관사실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16900,
     "y": 11000
    },
    {
     "x": 18500,
     "y": 11000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 16000
    },
    {
     "x": 16900,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 18.5,
   "volumeM3": 40.7,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D3_361_N",
   "no": "361",
   "name": "선장실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 5600,
     "y": 5000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_362_N",
   "no": "362",
   "name": "기관장실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10000,
     "y": 5000
    },
    {
     "x": 11600,
     "y": 5000
    },
    {
     "x": 11600,
     "y": 7000
    },
    {
     "x": 10000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_363_N",
   "no": "363",
   "name": "일등항해사실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16000,
     "y": 5000
    },
    {
     "x": 17600,
     "y": 5000
    },
    {
     "x": 17600,
     "y": 7000
    },
    {
     "x": 16000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_371_N",
   "no": "371",
   "name": "일등기관사실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 11000
    },
    {
     "x": 10500,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_372_N",
   "no": "372",
   "name": "이등항해사실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 11000
    },
    {
     "x": 13700,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D3_373_N",
   "no": "373",
   "name": "이등기관사실 화장실",
   "deckId": "D3",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 11000
    },
    {
     "x": 16900,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_201_N",
   "no": "201",
   "name": "기관실 케이싱",
   "deckId": "D2",
   "isoClass": "ENGINE",
   "polygon": [
    {
     "x": 0,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 0,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 44.8,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D2_202_N",
   "no": "202",
   "name": "복도",
   "deckId": "D2",
   "isoClass": "ALLEY_SOUND",
   "polygon": [
    {
     "x": 0,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 7200,
     "y": 7000
    },
    {
     "x": 8800,
     "y": 7000
    },
    {
     "x": 10400,
     "y": 7000
    },
    {
     "x": 12000,
     "y": 7000
    },
    {
     "x": 13600,
     "y": 7000
    },
    {
     "x": 15200,
     "y": 7000
    },
    {
     "x": 16800,
     "y": 7000
    },
    {
     "x": 18400,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 0,
     "y": 9000
    }
   ],
   "holes": [],
   "areaM2": 40,
   "volumeM3": 88,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_203_N",
   "no": "203",
   "name": "계단실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 11000
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 6.25,
   "volumeM3": 13.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D2_204_N",
   "no": "204",
   "name": "덕트 트렁크",
   "deckId": "D2",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 6.3,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D2_205_N",
   "no": "205",
   "name": "청소도구실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 4.95,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_206_N",
   "no": "206",
   "name": "공용화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 7.5,
   "volumeM3": 16.5,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_207_N",
   "no": "207",
   "name": "취미실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 4000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 35.2,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_208_N",
   "no": "208",
   "name": "선원휴게실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 11.25,
   "volumeM3": 24.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_210_N",
   "no": "210",
   "name": "체육실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 0,
     "y": 0
    },
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 0,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_211_N",
   "no": "211",
   "name": "선원침실 01",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 7200,
     "y": 0
    },
    {
     "x": 7200,
     "y": 5000
    },
    {
     "x": 7200,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 5600,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 4000,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_212_N",
   "no": "212",
   "name": "선원침실 02",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 7200,
     "y": 0
    },
    {
     "x": 10400,
     "y": 0
    },
    {
     "x": 10400,
     "y": 5000
    },
    {
     "x": 10400,
     "y": 7000
    },
    {
     "x": 8800,
     "y": 7000
    },
    {
     "x": 8800,
     "y": 5000
    },
    {
     "x": 7200,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_213_N",
   "no": "213",
   "name": "선원침실 03",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10400,
     "y": 0
    },
    {
     "x": 13600,
     "y": 0
    },
    {
     "x": 13600,
     "y": 5000
    },
    {
     "x": 13600,
     "y": 7000
    },
    {
     "x": 12000,
     "y": 7000
    },
    {
     "x": 12000,
     "y": 5000
    },
    {
     "x": 10400,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_214_N",
   "no": "214",
   "name": "선원침실 04",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13600,
     "y": 0
    },
    {
     "x": 16800,
     "y": 0
    },
    {
     "x": 16800,
     "y": 5000
    },
    {
     "x": 16800,
     "y": 7000
    },
    {
     "x": 15200,
     "y": 7000
    },
    {
     "x": 15200,
     "y": 5000
    },
    {
     "x": 13600,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_215_N",
   "no": "215",
   "name": "선원침실 05",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16800,
     "y": 0
    },
    {
     "x": 20000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 18400,
     "y": 7000
    },
    {
     "x": 18400,
     "y": 5000
    },
    {
     "x": 16800,
     "y": 5000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_220_N",
   "no": "220",
   "name": "건조실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 0,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 0,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_221_N",
   "no": "221",
   "name": "선원침실 06",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10500,
     "y": 11000
    },
    {
     "x": 12100,
     "y": 11000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 13700,
     "y": 11000
    },
    {
     "x": 13700,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_222_N",
   "no": "222",
   "name": "선원침실 07",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13700,
     "y": 11000
    },
    {
     "x": 15300,
     "y": 11000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 16900,
     "y": 11000
    },
    {
     "x": 16900,
     "y": 16000
    },
    {
     "x": 13700,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 19.2,
   "volumeM3": 42.24,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_223_N",
   "no": "223",
   "name": "선원침실 08",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16900,
     "y": 11000
    },
    {
     "x": 18500,
     "y": 11000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 16000
    },
    {
     "x": 16900,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 18.5,
   "volumeM3": 40.7,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D2_226_N",
   "no": "226",
   "name": "린넨창고",
   "deckId": "D2",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 0,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 16000
    },
    {
     "x": 0,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 44.8,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D2_261_N",
   "no": "261",
   "name": "선원침실 01 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 5000
    },
    {
     "x": 5600,
     "y": 5000
    },
    {
     "x": 5600,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_262_N",
   "no": "262",
   "name": "선원침실 02 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 7200,
     "y": 5000
    },
    {
     "x": 8800,
     "y": 5000
    },
    {
     "x": 8800,
     "y": 7000
    },
    {
     "x": 7200,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_263_N",
   "no": "263",
   "name": "선원침실 03 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10400,
     "y": 5000
    },
    {
     "x": 12000,
     "y": 5000
    },
    {
     "x": 12000,
     "y": 7000
    },
    {
     "x": 10400,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_264_N",
   "no": "264",
   "name": "선원침실 04 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13600,
     "y": 5000
    },
    {
     "x": 15200,
     "y": 5000
    },
    {
     "x": 15200,
     "y": 7000
    },
    {
     "x": 13600,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_265_N",
   "no": "265",
   "name": "선원침실 05 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16800,
     "y": 5000
    },
    {
     "x": 18400,
     "y": 5000
    },
    {
     "x": 18400,
     "y": 7000
    },
    {
     "x": 16800,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_271_N",
   "no": "271",
   "name": "선원침실 06 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 9000
    },
    {
     "x": 12100,
     "y": 11000
    },
    {
     "x": 10500,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_272_N",
   "no": "272",
   "name": "선원침실 07 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 13700,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 9000
    },
    {
     "x": 15300,
     "y": 11000
    },
    {
     "x": 13700,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D2_273_N",
   "no": "273",
   "name": "선원침실 08 화장실",
   "deckId": "D2",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16900,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 9000
    },
    {
     "x": 18500,
     "y": 11000
    },
    {
     "x": 16900,
     "y": 11000
    }
   ],
   "holes": [],
   "areaM2": 3.2,
   "volumeM3": 7.04,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D1_101_N",
   "no": "101",
   "name": "기관실 케이싱",
   "deckId": "D1",
   "isoClass": "ENGINE",
   "polygon": [
    {
     "x": 0,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 4000,
     "y": 3500
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 0,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 44.8,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_102_N",
   "no": "102",
   "name": "복도",
   "deckId": "D1",
   "isoClass": "ALLEY_SOUND",
   "polygon": [
    {
     "x": 0,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    },
    {
     "x": 6500,
     "y": 7000
    },
    {
     "x": 9000,
     "y": 7000
    },
    {
     "x": 12000,
     "y": 7000
    },
    {
     "x": 16500,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 16000,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 0,
     "y": 9000
    }
   ],
   "holes": [],
   "areaM2": 40,
   "volumeM3": 88,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D1_103_N",
   "no": "103",
   "name": "계단실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 6.25,
   "volumeM3": 13.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_104_N",
   "no": "104",
   "name": "덕트 트렁크",
   "deckId": "D1",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 6.3,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_105_N",
   "no": "105",
   "name": "청소도구실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 10500
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 2.25,
   "volumeM3": 4.95,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D1_106_N",
   "no": "106",
   "name": "공용화장실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 5500,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 9000
    },
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 10500
    }
   ],
   "holes": [],
   "areaM2": 7.5,
   "volumeM3": 16.5,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D1_107_N",
   "no": "107",
   "name": "사관휴게실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 5500,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 12000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 4000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 16,
   "volumeM3": 35.2,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D1_108_N",
   "no": "108",
   "name": "갑판사무실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 8000,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 11500
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 16000
    },
    {
     "x": 8000,
     "y": 12000
    }
   ],
   "holes": [],
   "areaM2": 11.25,
   "volumeM3": 24.75,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D1_109_N",
   "no": "109",
   "name": "세제·린넨 창고",
   "deckId": "D1",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 9000,
     "y": 0
    },
    {
     "x": 9000,
     "y": 3500
    },
    {
     "x": 6500,
     "y": 3500
    },
    {
     "x": 4000,
     "y": 3500
    },
    {
     "x": 4000,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 17.5,
   "volumeM3": 49,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_110_N",
   "no": "110",
   "name": "세탁실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 4000,
     "y": 3500
    },
    {
     "x": 6500,
     "y": 3500
    },
    {
     "x": 6500,
     "y": 7000
    },
    {
     "x": 4000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 8.75,
   "volumeM3": 19.25,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": "EF-LAU",
    "return": null
   }
  },
  {
   "id": "T3_D1_111_N",
   "no": "111",
   "name": "CO2실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 0,
     "y": 0
    },
    {
     "x": 4000,
     "y": 0
    },
    {
     "x": 4000,
     "y": 3000
    },
    {
     "x": 0,
     "y": 3000
    }
   ],
   "holes": [],
   "areaM2": 12,
   "volumeM3": 26.4,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": null,
    "exhaust": "EF-CO2",
    "return": null
   }
  },
  {
   "id": "T3_D1_112_N",
   "no": "112",
   "name": "탈의실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 6500,
     "y": 3500
    },
    {
     "x": 9000,
     "y": 3500
    },
    {
     "x": 9000,
     "y": 7000
    },
    {
     "x": 6500,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 8.75,
   "volumeM3": 19.25,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": "EF-SAN",
    "return": null
   }
  },
  {
   "id": "T3_D1_113_N",
   "no": "113",
   "name": "선원식당",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 9000,
     "y": 0
    },
    {
     "x": 12000,
     "y": 0
    },
    {
     "x": 12000,
     "y": 7000
    },
    {
     "x": 9000,
     "y": 7000
    },
    {
     "x": 9000,
     "y": 3500
    }
   ],
   "holes": [],
   "areaM2": 21,
   "volumeM3": 48.3,
   "ceilingHeightMm": 2300,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D1_114_N",
   "no": "114",
   "name": "조리실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 12000,
     "y": 0
    },
    {
     "x": 16500,
     "y": 0
    },
    {
     "x": 16500,
     "y": 3500
    },
    {
     "x": 16500,
     "y": 7000
    },
    {
     "x": 12000,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 31.5,
   "volumeM3": 75.6,
   "ceilingHeightMm": 2400,
   "systems": {
    "supply": "SF-GAL",
    "exhaust": "EF-GAL",
    "return": null
   }
  },
  {
   "id": "T3_D1_115_N",
   "no": "115",
   "name": "건식식품창고",
   "deckId": "D1",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 16500,
     "y": 0
    },
    {
     "x": 20000,
     "y": 0
    },
    {
     "x": 20000,
     "y": 3500
    },
    {
     "x": 16500,
     "y": 3500
    }
   ],
   "holes": [],
   "areaM2": 12.25,
   "volumeM3": 34.3,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_116_N",
   "no": "116",
   "name": "조리실 팬룸",
   "deckId": "D1",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 16500,
     "y": 3500
    },
    {
     "x": 20000,
     "y": 3500
    },
    {
     "x": 20000,
     "y": 7000
    },
    {
     "x": 16500,
     "y": 7000
    }
   ],
   "holes": [],
   "areaM2": 12.25,
   "volumeM3": 34.3,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_120_N",
   "no": "120",
   "name": "공조기실",
   "deckId": "D1",
   "isoClass": "NON_AC",
   "polygon": [
    {
     "x": 0,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 9000
    },
    {
     "x": 4000,
     "y": 10500
    },
    {
     "x": 4000,
     "y": 12000
    },
    {
     "x": 4000,
     "y": 16000
    },
    {
     "x": 0,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 28,
   "volumeM3": 78.4,
   "ceilingHeightMm": null,
   "systems": {
    "supply": null,
    "exhaust": null,
    "return": null
   }
  },
  {
   "id": "T3_D1_121_N",
   "no": "121",
   "name": "사관식당",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 10500,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 14000,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 16000
    },
    {
     "x": 10500,
     "y": 11500
    }
   ],
   "holes": [],
   "areaM2": 24.5,
   "volumeM3": 56.35,
   "ceilingHeightMm": 2300,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  },
  {
   "id": "T3_D1_122_N",
   "no": "122",
   "name": "배식실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 14000,
     "y": 9000
    },
    {
     "x": 16000,
     "y": 9000
    },
    {
     "x": 16000,
     "y": 16000
    },
    {
     "x": 14000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 14,
   "volumeM3": 30.8,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": "EF-PAN",
    "return": null
   }
  },
  {
   "id": "T3_D1_123_N",
   "no": "123",
   "name": "선원휴게실",
   "deckId": "D1",
   "isoClass": "AC",
   "polygon": [
    {
     "x": 16000,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 9000
    },
    {
     "x": 20000,
     "y": 16000
    },
    {
     "x": 16000,
     "y": 16000
    }
   ],
   "holes": [],
   "areaM2": 28,
   "volumeM3": 61.6,
   "ceilingHeightMm": 2200,
   "systems": {
    "supply": "AHU-ACC",
    "exhaust": null,
    "return": "RA-ACC"
   }
  }
 ],
 "loads": {
  "T3_D4_401_N": {
   "coolingSensibleW": 9984.148,
   "coolingLatentW": 250,
   "coolingW": 11257.5628,
   "heatingW": 8444.620799999999,
   "minFreshAirCmh": 144,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_402_N": {
   "coolingSensibleW": 409.76,
   "coolingLatentW": 0,
   "coolingW": 450.73600000000005,
   "heatingW": 608.6080000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_403_N": {
   "coolingSensibleW": 335.1,
   "coolingLatentW": 0,
   "coolingW": 368.61000000000007,
   "heatingW": 495.11,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_404_N": {
   "coolingSensibleW": 180.64,
   "coolingLatentW": 0,
   "coolingW": 198.704,
   "heatingW": 396.0880000000001,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 165,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_405_N": {
   "coolingSensibleW": 323.46999999999997,
   "coolingLatentW": 0,
   "coolingW": 355.817,
   "heatingW": 384.615,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_406_N": {
   "coolingSensibleW": 386.28000000000003,
   "coolingLatentW": 0,
   "coolingW": 424.9080000000001,
   "heatingW": 835.1640000000001,
   "minFreshAirCmh": 0,
   "minAch": 12,
   "achAirCmh": 237.60000000000002,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_407_N": {
   "coolingSensibleW": 3206.12,
   "coolingLatentW": 50,
   "coolingW": 3581.732,
   "heatingW": 984.06,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_408_N": {
   "coolingSensibleW": 2290.36,
   "coolingLatentW": 50,
   "coolingW": 2574.396,
   "heatingW": 1117.116,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_409_N": {
   "coolingSensibleW": 2166.6,
   "coolingLatentW": 50,
   "coolingW": 2438.26,
   "heatingW": 998.5360000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D4_410_N": {
   "coolingSensibleW": 2856.76,
   "coolingLatentW": 0,
   "coolingW": 3142.4360000000006,
   "heatingW": 594.1320000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_301_N": {
   "coolingSensibleW": 274.56,
   "coolingLatentW": 0,
   "coolingW": 302.016,
   "heatingW": 541.2,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_302_N": {
   "coolingSensibleW": 960.8719999999998,
   "coolingLatentW": 0,
   "coolingW": 1056.9592,
   "heatingW": 1095.248,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_303_N": {
   "coolingSensibleW": 92.84,
   "coolingLatentW": 0,
   "coolingW": 102.12400000000001,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_304_N": {
   "coolingSensibleW": 57.09,
   "coolingLatentW": 0,
   "coolingW": 62.79900000000001,
   "heatingW": 54.945,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_305_N": {
   "coolingSensibleW": 58.769999999999996,
   "coolingLatentW": 0,
   "coolingW": 64.647,
   "heatingW": 54.945,
   "minFreshAirCmh": 0,
   "minAch": 10,
   "achAirCmh": 49.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_306_N": {
   "coolingSensibleW": 150,
   "coolingLatentW": 0,
   "coolingW": 165,
   "heatingW": 277.97,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 247.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_307_N": {
   "coolingSensibleW": 534.4,
   "coolingLatentW": 0,
   "coolingW": 587.84,
   "heatingW": 800.976,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_308_N": {
   "coolingSensibleW": 1544.616,
   "coolingLatentW": 100,
   "coolingW": 1809.0776,
   "heatingW": 542.1416,
   "minFreshAirCmh": 57.6,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_310_N": {
   "coolingSensibleW": 1999.376,
   "coolingLatentW": 100,
   "coolingW": 2309.3136000000004,
   "heatingW": 1516.9616,
   "minFreshAirCmh": 57.6,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_311_N": {
   "coolingSensibleW": 1924.784,
   "coolingLatentW": 200,
   "coolingW": 2337.2624000000005,
   "heatingW": 1758.9352000000003,
   "minFreshAirCmh": 115.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_312_N": {
   "coolingSensibleW": 1452.584,
   "coolingLatentW": 200,
   "coolingW": 1817.8424000000002,
   "heatingW": 972.8532000000001,
   "minFreshAirCmh": 115.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_313_N": {
   "coolingSensibleW": 979.6320000000001,
   "coolingLatentW": 50,
   "coolingW": 1132.5952000000002,
   "heatingW": 1424.8080000000004,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_320_N": {
   "coolingSensibleW": 2766.904,
   "coolingLatentW": 400,
   "coolingW": 3483.5944000000004,
   "heatingW": 2590.5484000000006,
   "minFreshAirCmh": 230.4,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_321_N": {
   "coolingSensibleW": 689.6800000000001,
   "coolingLatentW": 50,
   "coolingW": 813.6480000000001,
   "heatingW": 565.9808000000002,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_322_N": {
   "coolingSensibleW": 672.96,
   "coolingLatentW": 50,
   "coolingW": 795.2560000000001,
   "heatingW": 520.0008000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_323_N": {
   "coolingSensibleW": 955.5120000000001,
   "coolingLatentW": 50,
   "coolingW": 1106.0632,
   "heatingW": 1320.0264,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_361_N": {
   "coolingSensibleW": 149.76,
   "coolingLatentW": 0,
   "coolingW": 164.736,
   "heatingW": 172.48000000000002,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_362_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_363_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_371_N": {
   "coolingSensibleW": 28.160000000000004,
   "coolingLatentW": 0,
   "coolingW": 30.976000000000006,
   "heatingW": 14.080000000000004,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_372_N": {
   "coolingSensibleW": 26.080000000000002,
   "coolingLatentW": 0,
   "coolingW": 28.688000000000006,
   "heatingW": 2.64,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D3_373_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_201_N": {
   "coolingSensibleW": 120.96000000000001,
   "coolingLatentW": 0,
   "coolingW": 133.056,
   "heatingW": 277.20000000000005,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_202_N": {
   "coolingSensibleW": 719.336,
   "coolingLatentW": 0,
   "coolingW": 791.2696000000001,
   "heatingW": 651.7280000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_203_N": {
   "coolingSensibleW": 92.84,
   "coolingLatentW": 0,
   "coolingW": 102.12400000000001,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_204_N": {
   "coolingSensibleW": 24.69,
   "coolingLatentW": 0,
   "coolingW": 27.159000000000002,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_205_N": {
   "coolingSensibleW": 26.37,
   "coolingLatentW": 0,
   "coolingW": 29.007000000000005,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 10,
   "achAirCmh": 49.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_206_N": {
   "coolingSensibleW": 60,
   "coolingLatentW": 0,
   "coolingW": 66,
   "heatingW": 39.27,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 247.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_207_N": {
   "coolingSensibleW": 1814.0639999999999,
   "coolingLatentW": 200,
   "coolingW": 2215.4704,
   "heatingW": 980.9404,
   "minFreshAirCmh": 115.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_208_N": {
   "coolingSensibleW": 1579.584,
   "coolingLatentW": 150,
   "coolingW": 1902.5424000000003,
   "heatingW": 665.8344000000001,
   "minFreshAirCmh": 86.4,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_210_N": {
   "coolingSensibleW": 2080.24,
   "coolingLatentW": 200,
   "coolingW": 2508.264,
   "heatingW": 1041.92,
   "minFreshAirCmh": 115.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_211_N": {
   "coolingSensibleW": 770.3199999999999,
   "coolingLatentW": 50,
   "coolingW": 902.352,
   "heatingW": 649.7568000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_212_N": {
   "coolingSensibleW": 682.5600000000001,
   "coolingLatentW": 50,
   "coolingW": 805.8160000000001,
   "heatingW": 544.4208000000002,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_213_N": {
   "coolingSensibleW": 671.76,
   "coolingLatentW": 50,
   "coolingW": 793.936,
   "heatingW": 516.7008000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_214_N": {
   "coolingSensibleW": 676.5600000000001,
   "coolingLatentW": 50,
   "coolingW": 799.2160000000001,
   "heatingW": 525.9408000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_215_N": {
   "coolingSensibleW": 988.7520000000001,
   "coolingLatentW": 50,
   "coolingW": 1142.6272000000001,
   "heatingW": 1416.1488000000006,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_220_N": {
   "coolingSensibleW": 1777.72,
   "coolingLatentW": 0,
   "coolingW": 1955.4920000000002,
   "heatingW": 490.62200000000007,
   "minFreshAirCmh": 0,
   "minAch": 25,
   "achAirCmh": 660,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_221_N": {
   "coolingSensibleW": 671.76,
   "coolingLatentW": 50,
   "coolingW": 793.936,
   "heatingW": 516.7008000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_222_N": {
   "coolingSensibleW": 671.76,
   "coolingLatentW": 50,
   "coolingW": 793.936,
   "heatingW": 516.7008000000001,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_223_N": {
   "coolingSensibleW": 955.5120000000001,
   "coolingLatentW": 50,
   "coolingW": 1106.0632,
   "heatingW": 1320.0264,
   "minFreshAirCmh": 28.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_226_N": {
   "coolingSensibleW": 362.24,
   "coolingLatentW": 0,
   "coolingW": 398.46400000000006,
   "heatingW": 820.5120000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_261_N": {
   "coolingSensibleW": 101.75999999999999,
   "coolingLatentW": 0,
   "coolingW": 111.93599999999999,
   "heatingW": 83.776,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_262_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_263_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_264_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_265_N": {
   "coolingSensibleW": 28.160000000000004,
   "coolingLatentW": 0,
   "coolingW": 30.976000000000006,
   "heatingW": 14.080000000000004,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_271_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_272_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D2_273_N": {
   "coolingSensibleW": 25.6,
   "coolingLatentW": 0,
   "coolingW": 28.160000000000004,
   "heatingW": 0,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 105.6,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_101_N": {
   "coolingSensibleW": 120.96000000000001,
   "coolingLatentW": 0,
   "coolingW": 133.056,
   "heatingW": 277.20000000000005,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_102_N": {
   "coolingSensibleW": 1296.6799999999998,
   "coolingLatentW": 0,
   "coolingW": 1426.348,
   "heatingW": 1342.528,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_103_N": {
   "coolingSensibleW": 177.8,
   "coolingLatentW": 0,
   "coolingW": 195.58000000000004,
   "heatingW": 93.50000000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_104_N": {
   "coolingSensibleW": 53.49,
   "coolingLatentW": 0,
   "coolingW": 58.839000000000006,
   "heatingW": 23.760000000000005,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_105_N": {
   "coolingSensibleW": 55.17,
   "coolingLatentW": 0,
   "coolingW": 60.687000000000005,
   "heatingW": 23.760000000000005,
   "minFreshAirCmh": 0,
   "minAch": 10,
   "achAirCmh": 49.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_106_N": {
   "coolingSensibleW": 132,
   "coolingLatentW": 0,
   "coolingW": 145.20000000000002,
   "heatingW": 151.47000000000003,
   "minFreshAirCmh": 0,
   "minAch": 15,
   "achAirCmh": 247.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_107_N": {
   "coolingSensibleW": 2018.864,
   "coolingLatentW": 200,
   "coolingW": 2440.7504000000004,
   "heatingW": 1149.9004,
   "minFreshAirCmh": 115.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_108_N": {
   "coolingSensibleW": 1661.696,
   "coolingLatentW": 100,
   "coolingW": 1937.8656,
   "heatingW": 661.1616,
   "minFreshAirCmh": 57.6,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_109_N": {
   "coolingSensibleW": 581.4200000000001,
   "coolingLatentW": 0,
   "coolingW": 639.5620000000001,
   "heatingW": 712.4040000000002,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_110_N": {
   "coolingSensibleW": 2368.7,
   "coolingLatentW": 0,
   "coolingW": 2605.57,
   "heatingW": 308.308,
   "minFreshAirCmh": 0,
   "minAch": 45,
   "achAirCmh": 866.25,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_111_N": {
   "coolingSensibleW": 619.0400000000001,
   "coolingLatentW": 0,
   "coolingW": 680.9440000000002,
   "heatingW": 962.94,
   "minFreshAirCmh": 0,
   "minAch": 6,
   "achAirCmh": 158.39999999999998,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_112_N": {
   "coolingSensibleW": 227.57999999999998,
   "coolingLatentW": 0,
   "coolingW": 250.338,
   "heatingW": 161.70000000000002,
   "minFreshAirCmh": 0,
   "minAch": 10,
   "achAirCmh": 192.5,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_113_N": {
   "coolingSensibleW": 2890.704,
   "coolingLatentW": 700,
   "coolingW": 3949.7744000000007,
   "heatingW": 1081.3264000000001,
   "minFreshAirCmh": 403.2,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_114_N": {
   "coolingSensibleW": 10305.856,
   "coolingLatentW": 450,
   "coolingW": 11831.4416,
   "heatingW": 1283.1896000000002,
   "minFreshAirCmh": 86.4,
   "minAch": 48,
   "achAirCmh": 3628.7999999999997,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_115_N": {
   "coolingSensibleW": 465.01,
   "coolingLatentW": 0,
   "coolingW": 511.511,
   "heatingW": 847.3080000000002,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_116_N": {
   "coolingSensibleW": 394.45000000000005,
   "coolingLatentW": 0,
   "coolingW": 433.8950000000001,
   "heatingW": 488.3340000000001,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_120_N": {
   "coolingSensibleW": 931.8400000000001,
   "coolingLatentW": 0,
   "coolingW": 1025.0240000000003,
   "heatingW": 1423.8840000000002,
   "minFreshAirCmh": 0,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_121_N": {
   "coolingSensibleW": 3163.684,
   "coolingLatentW": 850,
   "coolingW": 4415.0524000000005,
   "heatingW": 1148.7784000000001,
   "minFreshAirCmh": 489.6,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_122_N": {
   "coolingSensibleW": 1954.8200000000002,
   "coolingLatentW": 0,
   "coolingW": 2150.302,
   "heatingW": 442.28800000000007,
   "minFreshAirCmh": 0,
   "minAch": 28,
   "achAirCmh": 862.4,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  },
  "T3_D1_123_N": {
   "coolingSensibleW": 2538.384,
   "coolingLatentW": 300,
   "coolingW": 3122.2224,
   "heatingW": 2074.3184,
   "minFreshAirCmh": 172.8,
   "minAch": 0,
   "achAirCmh": 0,
   "complete": true,
   "status": "완료 · 흘수선 미검증"
  }
 },
 "systems": [
  {
   "id": "EF-BAT",
   "kind": "exhaust",
   "deckIds": [
    "D4"
   ],
   "roomIds": [
    "T3_D4_406_N"
   ],
   "designCmh": 240
  },
  {
   "id": "EF-BRG",
   "kind": "exhaust",
   "deckIds": [
    "D4"
   ],
   "roomIds": [
    "T3_D4_404_N"
   ],
   "designCmh": 170
  },
  {
   "id": "EF-CO2",
   "kind": "exhaust",
   "deckIds": [
    "D1"
   ],
   "roomIds": [
    "T3_D1_111_N"
   ],
   "designCmh": 160
  },
  {
   "id": "EF-GAL",
   "kind": "exhaust",
   "deckIds": [
    "D1"
   ],
   "roomIds": [
    "T3_D1_114_N"
   ],
   "designCmh": 3630
  },
  {
   "id": "EF-LAU",
   "kind": "exhaust",
   "deckIds": [
    "D1"
   ],
   "roomIds": [
    "T3_D1_110_N"
   ],
   "designCmh": 870
  },
  {
   "id": "EF-PAN",
   "kind": "exhaust",
   "deckIds": [
    "D1"
   ],
   "roomIds": [
    "T3_D1_122_N"
   ],
   "designCmh": 870
  },
  {
   "id": "EF-SAN",
   "kind": "exhaust",
   "deckIds": [
    "D1",
    "D2",
    "D3"
   ],
   "roomIds": [
    "T3_D3_305_N",
    "T3_D3_306_N",
    "T3_D3_361_N",
    "T3_D3_362_N",
    "T3_D3_363_N",
    "T3_D3_371_N",
    "T3_D3_372_N",
    "T3_D3_373_N",
    "T3_D2_205_N",
    "T3_D2_206_N",
    "T3_D2_220_N",
    "T3_D2_261_N",
    "T3_D2_262_N",
    "T3_D2_263_N",
    "T3_D2_264_N",
    "T3_D2_265_N",
    "T3_D2_271_N",
    "T3_D2_272_N",
    "T3_D2_273_N",
    "T3_D1_105_N",
    "T3_D1_106_N",
    "T3_D1_112_N"
   ],
   "designCmh": 3300
  },
  {
   "id": "RA-ACC",
   "kind": "return",
   "deckIds": [
    "D1",
    "D2",
    "D3"
   ],
   "roomIds": [
    "T3_D3_302_N",
    "T3_D3_308_N",
    "T3_D3_310_N",
    "T3_D3_311_N",
    "T3_D3_312_N",
    "T3_D3_313_N",
    "T3_D3_320_N",
    "T3_D3_321_N",
    "T3_D3_322_N",
    "T3_D3_323_N",
    "T3_D2_202_N",
    "T3_D2_207_N",
    "T3_D2_208_N",
    "T3_D2_210_N",
    "T3_D2_211_N",
    "T3_D2_212_N",
    "T3_D2_213_N",
    "T3_D2_214_N",
    "T3_D2_215_N",
    "T3_D2_221_N",
    "T3_D2_222_N",
    "T3_D2_223_N",
    "T3_D1_102_N",
    "T3_D1_107_N",
    "T3_D1_108_N",
    "T3_D1_113_N",
    "T3_D1_121_N",
    "T3_D1_123_N"
   ],
   "designCmh": 10360
  },
  {
   "id": "RA-BRG",
   "kind": "return",
   "deckIds": [
    "D4"
   ],
   "roomIds": [
    "T3_D4_401_N",
    "T3_D4_402_N",
    "T3_D4_407_N",
    "T3_D4_408_N",
    "T3_D4_409_N",
    "T3_D4_410_N"
   ],
   "designCmh": 5280
  },
  {
   "id": "AHU-ACC",
   "kind": "supply",
   "deckIds": [
    "D1",
    "D2",
    "D3"
   ],
   "roomIds": [
    "T3_D3_302_N",
    "T3_D3_303_N",
    "T3_D3_308_N",
    "T3_D3_310_N",
    "T3_D3_311_N",
    "T3_D3_312_N",
    "T3_D3_313_N",
    "T3_D3_320_N",
    "T3_D3_321_N",
    "T3_D3_322_N",
    "T3_D3_323_N",
    "T3_D2_202_N",
    "T3_D2_203_N",
    "T3_D2_207_N",
    "T3_D2_208_N",
    "T3_D2_210_N",
    "T3_D2_211_N",
    "T3_D2_212_N",
    "T3_D2_213_N",
    "T3_D2_214_N",
    "T3_D2_215_N",
    "T3_D2_220_N",
    "T3_D2_221_N",
    "T3_D2_222_N",
    "T3_D2_223_N",
    "T3_D1_102_N",
    "T3_D1_103_N",
    "T3_D1_107_N",
    "T3_D1_108_N",
    "T3_D1_110_N",
    "T3_D1_112_N",
    "T3_D1_113_N",
    "T3_D1_121_N",
    "T3_D1_122_N",
    "T3_D1_123_N"
   ],
   "designCmh": 15890
  },
  {
   "id": "AHU-BRG",
   "kind": "supply",
   "deckIds": [
    "D4"
   ],
   "roomIds": [
    "T3_D4_401_N",
    "T3_D4_402_N",
    "T3_D4_403_N",
    "T3_D4_407_N",
    "T3_D4_408_N",
    "T3_D4_409_N",
    "T3_D4_410_N"
   ],
   "designCmh": 7050
  },
  {
   "id": "SF-GAL",
   "kind": "supply",
   "deckIds": [
    "D1"
   ],
   "roomIds": [
    "T3_D1_114_N"
   ],
   "designCmh": 3410
  }
 ],
 "rus": [],
 "ducts": {},
 "airflow": {
  "T3_D4_401_N": {
   "supplyCmh": 3300,
   "exhaustCmh": 0,
   "returnCmh": 2580,
   "freshAirCmh": 144,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_402_N": {
   "supplyCmh": 140,
   "exhaustCmh": 0,
   "returnCmh": 110,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_403_N": {
   "supplyCmh": 120,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_404_N": {
   "supplyCmh": 0,
   "exhaustCmh": 170,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 170,
   "transferFrom": "T3_D4_409_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_405_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_406_N": {
   "supplyCmh": 0,
   "exhaustCmh": 240,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 240,
   "transferFrom": "own-inlet",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_407_N": {
   "supplyCmh": 1060,
   "exhaustCmh": 0,
   "returnCmh": 830,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_408_N": {
   "supplyCmh": 760,
   "exhaustCmh": 0,
   "returnCmh": 590,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D4_409_N": {
   "supplyCmh": 720,
   "exhaustCmh": 0,
   "returnCmh": 430,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 170,
   "makeupCmh": 0
  },
  "T3_D4_410_N": {
   "supplyCmh": 950,
   "exhaustCmh": 0,
   "returnCmh": 740,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_301_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_302_N": {
   "supplyCmh": 320,
   "exhaustCmh": 0,
   "returnCmh": 70,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 250,
   "makeupCmh": 0
  },
  "T3_D3_303_N": {
   "supplyCmh": 40,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_304_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_305_N": {
   "supplyCmh": 0,
   "exhaustCmh": 50,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 50,
   "transferFrom": "T3_D3_320_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_306_N": {
   "supplyCmh": 0,
   "exhaustCmh": 250,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 250,
   "transferFrom": "T3_D3_302_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_307_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_308_N": {
   "supplyCmh": 510,
   "exhaustCmh": 0,
   "returnCmh": 500,
   "freshAirCmh": 57.6,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_310_N": {
   "supplyCmh": 660,
   "exhaustCmh": 0,
   "returnCmh": 650,
   "freshAirCmh": 57.6,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D3_311_N": {
   "supplyCmh": 640,
   "exhaustCmh": 0,
   "returnCmh": 520,
   "freshAirCmh": 115.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_312_N": {
   "supplyCmh": 480,
   "exhaustCmh": 0,
   "returnCmh": 360,
   "freshAirCmh": 115.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_313_N": {
   "supplyCmh": 330,
   "exhaustCmh": 0,
   "returnCmh": 220,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_320_N": {
   "supplyCmh": 920,
   "exhaustCmh": 0,
   "returnCmh": 860,
   "freshAirCmh": 230.4,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 50,
   "makeupCmh": 0
  },
  "T3_D3_321_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_322_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_323_N": {
   "supplyCmh": 320,
   "exhaustCmh": 0,
   "returnCmh": 210,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D3_361_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_311_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D3_362_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_312_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D3_363_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_313_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D3_371_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_321_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D3_372_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_322_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D3_373_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D3_323_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_201_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_202_N": {
   "supplyCmh": 340,
   "exhaustCmh": 0,
   "returnCmh": 20,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "makeup",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 320,
   "makeupCmh": 100
  },
  "T3_D2_203_N": {
   "supplyCmh": 40,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_204_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_205_N": {
   "supplyCmh": 0,
   "exhaustCmh": 50,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 50,
   "transferFrom": "T3_D2_207_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_206_N": {
   "supplyCmh": 0,
   "exhaustCmh": 250,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 250,
   "transferFrom": "T3_D2_202_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_207_N": {
   "supplyCmh": 600,
   "exhaustCmh": 0,
   "returnCmh": 540,
   "freshAirCmh": 115.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 50,
   "makeupCmh": 0
  },
  "T3_D2_208_N": {
   "supplyCmh": 530,
   "exhaustCmh": 0,
   "returnCmh": 520,
   "freshAirCmh": 86.4,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_210_N": {
   "supplyCmh": 690,
   "exhaustCmh": 0,
   "returnCmh": 680,
   "freshAirCmh": 115.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_211_N": {
   "supplyCmh": 260,
   "exhaustCmh": 0,
   "returnCmh": 150,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_212_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_213_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_214_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_215_N": {
   "supplyCmh": 330,
   "exhaustCmh": 0,
   "returnCmh": 220,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_220_N": {
   "supplyCmh": 590,
   "exhaustCmh": 660,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 70,
   "transferFrom": "T3_D2_202_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_221_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_222_N": {
   "supplyCmh": 230,
   "exhaustCmh": 0,
   "returnCmh": 120,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_223_N": {
   "supplyCmh": 320,
   "exhaustCmh": 0,
   "returnCmh": 210,
   "freshAirCmh": 28.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 110,
   "makeupCmh": 0
  },
  "T3_D2_226_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D2_261_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_211_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_262_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_212_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_263_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_213_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_264_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_214_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_265_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_215_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_271_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_221_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_272_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_222_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D2_273_N": {
   "supplyCmh": 0,
   "exhaustCmh": 110,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 110,
   "transferFrom": "T3_D2_223_N",
   "transferOutCmh": 0,
   "makeupCmh": 0,
   "transferEnsuite": true
  },
  "T3_D1_101_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_102_N": {
   "supplyCmh": 710,
   "exhaustCmh": 0,
   "returnCmh": 40,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "makeup",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 670,
   "makeupCmh": 280
  },
  "T3_D1_103_N": {
   "supplyCmh": 60,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_104_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_105_N": {
   "supplyCmh": 0,
   "exhaustCmh": 50,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 50,
   "transferFrom": "T3_D1_107_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_106_N": {
   "supplyCmh": 0,
   "exhaustCmh": 250,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 250,
   "transferFrom": "T3_D1_102_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_107_N": {
   "supplyCmh": 670,
   "exhaustCmh": 0,
   "returnCmh": 610,
   "freshAirCmh": 115.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 50,
   "makeupCmh": 0
  },
  "T3_D1_108_N": {
   "supplyCmh": 550,
   "exhaustCmh": 0,
   "returnCmh": 540,
   "freshAirCmh": 57.6,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_109_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_110_N": {
   "supplyCmh": 790,
   "exhaustCmh": 870,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 80,
   "transferFrom": "T3_D1_102_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_111_N": {
   "supplyCmh": 0,
   "exhaustCmh": 160,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 160,
   "transferFrom": "own-inlet",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_112_N": {
   "supplyCmh": 80,
   "exhaustCmh": 200,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 120,
   "transferFrom": "T3_D1_102_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_113_N": {
   "supplyCmh": 960,
   "exhaustCmh": 0,
   "returnCmh": 950,
   "freshAirCmh": 403.2,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_114_N": {
   "supplyCmh": 3410,
   "exhaustCmh": 3630,
   "returnCmh": 0,
   "freshAirCmh": 86.4,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 220,
   "transferFrom": "T3_D1_102_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_115_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_116_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_120_N": {
   "supplyCmh": 0,
   "exhaustCmh": 0,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_121_N": {
   "supplyCmh": 1050,
   "exhaustCmh": 0,
   "returnCmh": 820,
   "freshAirCmh": 489.6,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 220,
   "makeupCmh": 0
  },
  "T3_D1_122_N": {
   "supplyCmh": 650,
   "exhaustCmh": 870,
   "returnCmh": 0,
   "freshAirCmh": 0,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 220,
   "transferFrom": "T3_D1_121_N",
   "transferOutCmh": 0,
   "makeupCmh": 0
  },
  "T3_D1_123_N": {
   "supplyCmh": 840,
   "exhaustCmh": 0,
   "returnCmh": 830,
   "freshAirCmh": 172.8,
   "source": "load",
   "basis": "cooling",
   "transferInCmh": 0,
   "transferFrom": null,
   "transferOutCmh": 0,
   "makeupCmh": 0
  }
 },
 "zones": [
  {
   "supplySystemId": "AHU-ACC",
   "roomIds": [
    "T3_D3_302_N",
    "T3_D3_303_N",
    "T3_D3_308_N",
    "T3_D3_310_N",
    "T3_D3_311_N",
    "T3_D3_312_N",
    "T3_D3_313_N",
    "T3_D3_320_N",
    "T3_D3_321_N",
    "T3_D3_322_N",
    "T3_D3_323_N",
    "T3_D2_202_N",
    "T3_D2_203_N",
    "T3_D2_207_N",
    "T3_D2_208_N",
    "T3_D2_210_N",
    "T3_D2_211_N",
    "T3_D2_212_N",
    "T3_D2_213_N",
    "T3_D2_214_N",
    "T3_D2_215_N",
    "T3_D2_220_N",
    "T3_D2_221_N",
    "T3_D2_222_N",
    "T3_D2_223_N",
    "T3_D1_102_N",
    "T3_D1_103_N",
    "T3_D1_107_N",
    "T3_D1_108_N",
    "T3_D1_110_N",
    "T3_D1_112_N",
    "T3_D1_113_N",
    "T3_D1_121_N",
    "T3_D1_122_N",
    "T3_D1_123_N"
   ],
   "transferRoomIds": [
    "T3_D3_305_N",
    "T3_D3_306_N",
    "T3_D3_361_N",
    "T3_D3_362_N",
    "T3_D3_363_N",
    "T3_D3_371_N",
    "T3_D3_372_N",
    "T3_D3_373_N",
    "T3_D2_205_N",
    "T3_D2_206_N",
    "T3_D2_261_N",
    "T3_D2_262_N",
    "T3_D2_263_N",
    "T3_D2_264_N",
    "T3_D2_265_N",
    "T3_D2_271_N",
    "T3_D2_272_N",
    "T3_D2_273_N",
    "T3_D1_105_N",
    "T3_D1_106_N",
    "T3_D1_114_N"
   ],
   "saCmh": 15890,
   "eaCmh": 5260,
   "minOaCmh": 2477,
   "oaCmh": 5530,
   "raCmh": 10360,
   "recirculating": true,
   "oaNeedCmh": 5523,
   "oaPct": 34.8,
   "pressurizationCmh": 270,
   "ok": true
  },
  {
   "supplySystemId": "AHU-BRG",
   "roomIds": [
    "T3_D4_401_N",
    "T3_D4_402_N",
    "T3_D4_403_N",
    "T3_D4_407_N",
    "T3_D4_408_N",
    "T3_D4_409_N",
    "T3_D4_410_N"
   ],
   "transferRoomIds": [
    "T3_D4_404_N"
   ],
   "saCmh": 7050,
   "eaCmh": 170,
   "minOaCmh": 230,
   "oaCmh": 1770,
   "raCmh": 5280,
   "recirculating": true,
   "oaNeedCmh": 1763,
   "oaPct": 25.1,
   "pressurizationCmh": 1600,
   "ok": true
  },
  {
   "supplySystemId": "SF-GAL",
   "roomIds": [
    "T3_D1_114_N"
   ],
   "transferRoomIds": [],
   "saCmh": 3410,
   "eaCmh": 3410,
   "minOaCmh": 86,
   "oaCmh": 3410,
   "raCmh": 0,
   "recirculating": false,
   "oaNeedCmh": 3410,
   "oaPct": 100,
   "pressurizationCmh": 0,
   "ok": true
  }
 ]
}