{
 "xlsx": {
  "요약": [
   [
    "항목",
    "값"
   ],
   [
    "프로젝트",
    "BOX 화면"
   ],
   [
    "BOX 원본",
    "BOX CAL Enhance "
   ],
   [
    "저장"
   ],
   [
    "Deck · 격실",
    "3 · 71"
   ],
   [
    "풍량 규칙",
    "급기 = 올림(max(냉방 현열 W × 안전율 1.10(BOX 설계 조건, 관례) × 3 ÷ ΔT 10 K(관례; ISO 7547 6.3 한계 15 K), 최소 신기(4.4·6.2.1 c))) — 여름 풍량 하나로 설계하고 겨울은 같은 풍량에 난방 용량(히터·재열기, 계통·팬 시트)으로 처리(겨울 풍량을 따로 두지 않음; 난방 급기 온도차 > 22 K(6.3)인 실은 보조 난방 확인) · × 3 = A.11의 F 1.2 kW/(m³/s·K) · 배기 = 올림(환기 횟수 × 체적), 6.4.1로 검사 · 공조 구역 신기 = max(최소 신기 합, 배기 합 + 배기의 5 % 가압(관례; 6.5 양압), 급기 × 25 %(선주 하한)) · 환기 = 급기 − 신기 · 전달 공기를 보내는 실의 보충 급기 = 자기 배기 + 보내는 전달 공기 × 1.05 · 가압이 급기의 10 %를 넘으면 릴리프 확인"
   ],
   [
    "전달 공기",
    "배기만 있는 실(화장실 등)은 같은 Deck의 급기 실에서 전달 공기: 사용자 지정 → 딸린 실(이름 또는 둘레 40 %) → 복도(가장 긴 벽의 절반 이상) → 가장 긴 벽. 출처 제외: 급기 ≤ 배기인 실, 계단·개방갑판·창고·트렁크·팬룸·조리실·기관구역·밀폐 실. CO₂·축전지·페인트 실은 자체 흡입구. 계단실에서 받으면 실패(II-2/9.4.2), A급 경계를 넘으면 확인(방화댐퍼 전달 덕트), 복도 문 통기구 ≤ 0.05 m²(화물선)"
   ],
   [
    "급기(SA) 계통 / 풍량 (CMH)",
    "2 / 16190"
   ],
   [
    "배기(EA) 계통 / 풍량 (CMH)",
    "7 / 8150"
   ],
   [
    "환기(RA) 계통 / 풍량 (CMH)",
    "1 / 8560"
   ],
   [
    "Deck·계통 덕트망",
    "16/16 AUTO 완료"
   ],
   [
    "수직 덕트",
    "6개 · 28.4 m"
   ],
   [
    "SOLAS 선종 / 방화방식",
    "화물선 (탱커 제외) (Table 9.5/9.6) / IC"
   ],
   [
    "방화 경계 · 덕트 관통 · 방화댐퍼",
    "361 · 124 · 9"
   ],
   [
    "검토",
    "실패 0 · 확인 필요 6 · 통과 10"
   ],
   [
    "통과",
    "부하 계산 미완료 격실 0개"
   ],
   [
    "통과",
    "공조 구역 풍량 수지(급기 ≥ 배기 + 가압 · 최소 신기): 부족 0개 구역"
   ],
   [
    "확인 필요",
    "실 풍량: 부압 미확보 0 · 실 신기 부족 4 · 확인 8 (난방 급기 온도·전달 공기·문 통기구·기관구역)"
   ],
   [
    "통과",
    "공조기 위치: 임시 0개 계통 · 실 밖 지정 0개"
   ],
   [
    "확인 필요",
    "AUTO 완료 16/16 (Deck·계통) · 금지 영역 완화 1계획(실 밖 영역만 해제 1)"
   ],
   [
    "통과",
    "연결 안 된 RU 0개"
   ],
   [
    "통과",
    "RU 풍량 ≠ 설계 풍량 0개 계획"
   ],
   [
    "통과",
    "수직 덕트: 크기 한계 초과 0 · 트렁크 단면 부족 0"
   ],
   [
    "통과",
    "Deck 정렬: 위아래 Deck의 수직 공간(계단·트렁크·케이싱)이 겹침"
   ],
   [
    "통과",
    "천장 속(400 mm)보다 높은 덕트 0개"
   ],
   [
    "확인 필요",
    "SOLAS 실 분류: 미분류 0 · 확인 5"
   ],
   [
    "확인 필요",
    "방화 경계 확인 사항 6개 (병기 값·같은 범주·모델 가장자리)"
   ],
   [
    "통과",
    "관통 판정 보류·확인 0곳"
   ],
   [
    "통과",
    "Deck 밖(선체 밖)으로 지나는 덕트 0 m · 모델에 없는 Deck 안 공간 0 m"
   ],
   [
    "확인 필요",
    "제한 구역 통과(II-2/9.7.2): 금지 0 · 확인 2"
   ],
   [
    "확인 필요",
    "계통 분리·점검표: 분리 경고 0 · 위반 0 · 확인 4"
   ],
   [
    "주의",
    "설계 보조 결과 — 최종 판단은 설계자·주관청·선급"
   ]
  ],
  "확인 사항": [
   [
    "구분",
    "분야",
    "내용"
   ],
   [
    "확인 필요",
    "풍량",
    "308 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
   ],
   [
    "확인 필요",
    "풍량",
    "208 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
   ],
   [
    "확인 필요",
    "풍량",
    "108 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
   ],
   [
    "확인 필요",
    "풍량",
    "240 취미실: 실 신기 177 CMH(급기 500 × 구역 신기 35.4 %) < 최소 신기 230 CMH — 급기 660 CMH 이상 또는 AHU-1 신기 비율 47 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "121 선원식당: 실 신기 336 CMH(급기 950 × 구역 신기 35.4 %) < 최소 신기 634 CMH — 급기 1930 CMH 이상 또는 AHU-1 신기 비율 67 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "122 사관식당: 실 신기 287 CMH(급기 810 × 구역 신기 35.4 %) < 최소 신기 518 CMH — 급기 1550 CMH 이상 또는 AHU-1 신기 비율 64 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "123 휴게실: 실 신기 230 CMH(급기 650 × 구역 신기 35.4 %) < 최소 신기 259 CMH — 급기 740 CMH 이상 또는 AHU-1 신기 비율 40 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "114 조리실: 102 복도에서 전달 공기 300 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
   ],
   [
    "확인 필요",
    "제한 구역 통과",
    "SF-GAL (급기(SA)) · 121 선원식당 5.1 m — 조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인 (II-2/9.7.2 · 9.7.5)"
   ],
   [
    "확인 필요",
    "제한 구역 통과",
    "SF-GAL (급기(SA)) · 102 복도 2.8 m — 조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인 (II-2/9.7.2 · 9.7.5)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "EF-BAT: 축전지실 독립 배기: 방폭 또는 기류 밖 팬, 상부 배기 (선급 규칙 · IEC 60092)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "EF-CO2: CO₂실 독립 환기(바닥 근처 흡입) 확인 (FSS Code 5.2)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "EF-GAL: 조리실 레인지 배기: 쉽게 분리·청소되는 그리스 트랩, 덕트 하단 방화댐퍼, 조리실 안에서 배기팬 정지, 덕트 안 고정식 소화장치 (II-2/9.7.5)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "통풍 정지·폐쇄: 모든 계통(10개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지 (II-2/5.2.1)"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "304 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "306 배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "204 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "104 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "117 냉장고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 104 덕트 트렁크 ↔ 106 공조기실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 206 린넨로커 ↔ 207 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 304 덕트 트렁크 ↔ 306 배터리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 107 창고 ↔ 207 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 114 조리실 ↔ 232 린넨창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 207 창고 ↔ 307 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
   ],
   [
    "확인 필요",
    "AUTO",
    "MAIN DK · EF-GAL: 실 밖 금지 영역을 풀어야 모든 RU에 닿음(제한 구역은 지킴) — 실 밖 덕트 검토"
   ]
  ],
  "격실": [
   [
    "Deck",
    "번호",
    "실명",
    "ISO 분류",
    "SOLAS 공간",
    "범주",
    "면적 (m²)",
    "체적 (m³)",
    "냉방 현열 (W)",
    "냉방 잠열 (W)",
    "냉방 합계 (W)",
    "난방 (W)",
    "최소 신기 (CMH)",
    "급기 계통",
    "급기 (CMH)",
    "배기 계통",
    "배기 (CMH)",
    "환기 계통",
    "환기 (CMH)",
    "전달 공기 받음 (CMH)",
    "전달 공기 출처",
    "부하 상태"
   ],
   [
    "BRIDGE DK",
    "301",
    "기관실 케이싱",
    "ENGINE",
    "기관실 — A류",
    6,
    21,
    60.9,
    235,
    0,
    259,
    935,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "302",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    40,
    88,
    1313,
    0,
    1444,
    1688,
    0,
    "AHU-1",
    440,
    null,
    0,
    "RA-1",
    340,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "303",
    "계단실",
    null,
    "계단격실",
    4,
    7.5,
    16.5,
    241,
    0,
    265,
    365,
    0,
    "AHU-1",
    80,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "304",
    "덕트 트렁크",
    "NON_AC",
    "덕트 트렁크",
    7,
    3,
    8.7,
    81,
    0,
    89,
    85,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "305",
    "선교화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    3,
    6.6,
    97,
    0,
    107,
    335,
    0,
    null,
    0,
    "EF-SAN",
    100,
    null,
    0,
    100,
    "302 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "306",
    "배터리실",
    null,
    "축전지실",
    7,
    9,
    19.8,
    234,
    0,
    257,
    422,
    0,
    null,
    0,
    "EF-BAT",
    240,
    null,
    0,
    240,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "307",
    "창고",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    7.5,
    21.8,
    204,
    0,
    225,
    420,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "308",
    "청소도구실",
    null,
    "청소구 로커",
    5,
    6,
    13.2,
    266,
    0,
    293,
    625,
    0,
    null,
    0,
    "EF-SAN",
    140,
    null,
    0,
    140,
    "외부",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "309",
    "창고",
    "NON_AC",
    "로커·소창고 — 4㎡ 미만",
    5,
    3,
    8.7,
    74,
    0,
    81,
    127,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "310",
    "무선실",
    null,
    "무선실",
    1,
    18,
    39.6,
    3245,
    50,
    3625,
    1156,
    28.8,
    "AHU-1",
    1080,
    null,
    0,
    "RA-1",
    1070,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "311",
    "선장실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    991,
    100,
    1201,
    1218,
    57.6,
    "AHU-1",
    330,
    null,
    0,
    "RA-1",
    240,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "312",
    "기관장실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    997,
    100,
    1206,
    1228,
    57.6,
    "AHU-1",
    330,
    null,
    0,
    "RA-1",
    240,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "313",
    "일등항해사실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    985,
    100,
    1193,
    1208,
    57.6,
    "AHU-1",
    330,
    null,
    0,
    "RA-1",
    240,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "321",
    "이등항해사실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    1009,
    100,
    1220,
    1268,
    57.6,
    "AHU-1",
    340,
    null,
    0,
    "RA-1",
    250,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "322",
    "이등기관사실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    989,
    100,
    1198,
    1208,
    57.6,
    "AHU-1",
    330,
    null,
    0,
    "RA-1",
    240,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "323",
    "삼등항해사실",
    null,
    "선실 — 비제한 가구",
    3,
    24.3,
    53.5,
    985,
    100,
    1193,
    1208,
    57.6,
    "AHU-1",
    330,
    null,
    0,
    "RA-1",
    240,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "330",
    "조타실",
    "WHEELHOUSE",
    "조타실",
    1,
    84,
    218.4,
    4341,
    200,
    4996,
    5155,
    115.2,
    "AHU-1",
    1440,
    null,
    0,
    "RA-1",
    1430,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "361",
    "선장실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    69,
    0,
    76,
    87,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "311 선장실",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "362",
    "기관장실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    69,
    0,
    76,
    87,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "312 기관장실",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "363",
    "일등항해사실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    69,
    0,
    76,
    87,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "313 일등항해사실",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "371",
    "이등항해사실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    74,
    0,
    81,
    113,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "321 이등항해사실",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "372",
    "이등기관사실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    69,
    0,
    76,
    87,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "322 이등기관사실",
    "완료 · 흘수선 미검증"
   ],
   [
    "BRIDGE DK",
    "373",
    "삼등항해사실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    69,
    0,
    76,
    87,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "323 삼등항해사실",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "201",
    "기관실 케이싱",
    "ENGINE",
    "기관실 — A류",
    6,
    21,
    60.9,
    146,
    0,
    161,
    530,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "202",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    52,
    114.4,
    780,
    0,
    857,
    575,
    0,
    "AHU-1",
    580,
    null,
    0,
    "RA-1",
    30,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "203",
    "계단실",
    null,
    "계단격실",
    4,
    7.5,
    16.5,
    89,
    0,
    98,
    79,
    0,
    "AHU-1",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "204",
    "덕트 트렁크",
    "NON_AC",
    "덕트 트렁크",
    7,
    3,
    8.7,
    31,
    0,
    34,
    0,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "205",
    "공용화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    3,
    6.6,
    89,
    0,
    98,
    238,
    0,
    null,
    0,
    "EF-SAN",
    100,
    null,
    0,
    100,
    "202 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "206",
    "린넨로커",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    9,
    26.1,
    131,
    0,
    145,
    165,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "207",
    "창고",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    7.5,
    21.8,
    139,
    0,
    153,
    207,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "208",
    "청소도구실",
    null,
    "청소구 로커",
    5,
    6,
    13.2,
    232,
    0,
    256,
    454,
    0,
    null,
    0,
    "EF-SAN",
    140,
    null,
    0,
    140,
    "외부",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "210",
    "체육실",
    null,
    "오락실",
    3,
    21,
    46.2,
    2140,
    200,
    2574,
    652,
    115.2,
    "AHU-1",
    710,
    null,
    0,
    "RA-1",
    700,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "211",
    "선원침실 01",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    439,
    50,
    538,
    339,
    28.8,
    "AHU-1",
    150,
    null,
    0,
    "RA-1",
    60,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "212",
    "선원침실 02",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    442,
    50,
    541,
    347,
    28.8,
    "AHU-1",
    150,
    null,
    0,
    "RA-1",
    60,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "213",
    "선원침실 03",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    445,
    50,
    544,
    357,
    28.8,
    "AHU-1",
    150,
    null,
    0,
    "RA-1",
    60,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "214",
    "선원침실 04",
    null,
    "선실 — 비제한 가구",
    3,
    27.3,
    60.1,
    697,
    50,
    822,
    1167,
    28.8,
    "AHU-1",
    240,
    null,
    0,
    "RA-1",
    150,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "230",
    "의무실",
    null,
    "병원",
    3,
    21,
    46.2,
    624,
    100,
    796,
    386,
    57.6,
    "AHU-1",
    210,
    "EF-HOS",
    560,
    null,
    0,
    350,
    "202 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "231",
    "의무실 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    3,
    6.6,
    28,
    0,
    31,
    22,
    0,
    null,
    0,
    "EF-HOS",
    100,
    null,
    0,
    100,
    "202 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "232",
    "린넨창고",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    6,
    17.4,
    91,
    0,
    100,
    124,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "240",
    "취미실",
    null,
    "오락실",
    3,
    36,
    79.2,
    1490,
    400,
    2079,
    710,
    230.4,
    "AHU-1",
    500,
    null,
    0,
    "RA-1",
    500,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "241",
    "선원침실 21",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    417,
    50,
    514,
    281,
    28.8,
    "AHU-1",
    140,
    null,
    0,
    "RA-1",
    50,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "242",
    "선원침실 22",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    418,
    50,
    515,
    281,
    28.8,
    "AHU-1",
    140,
    null,
    0,
    "RA-1",
    50,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "243",
    "선원침실 23",
    null,
    "선실 — 비제한 가구",
    3,
    15.3,
    33.7,
    417,
    50,
    514,
    281,
    28.8,
    "AHU-1",
    140,
    null,
    0,
    "RA-1",
    50,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "244",
    "선원침실 24",
    null,
    "선실 — 비제한 가구",
    3,
    27.3,
    60.1,
    648,
    50,
    768,
    1032,
    28.8,
    "AHU-1",
    220,
    null,
    0,
    "RA-1",
    130,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "261",
    "선원침실 01 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    22,
    0,
    24,
    0,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "211 선원침실 01",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "262",
    "선원침실 02 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    23,
    0,
    26,
    9,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "212 선원침실 02",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "263",
    "선원침실 03 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    24,
    0,
    26,
    13,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "213 선원침실 03",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "264",
    "선원침실 04 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    24,
    0,
    26,
    13,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "214 선원침실 04",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "291",
    "선원침실 21 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    22,
    0,
    24,
    0,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "241 선원침실 21",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "292",
    "선원침실 22 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    22,
    0,
    24,
    0,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "242 선원침실 22",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "293",
    "선원침실 23 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    22,
    0,
    24,
    0,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "243 선원침실 23",
    "완료 · 흘수선 미검증"
   ],
   [
    "CREW DK",
    "294",
    "선원침실 24 화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    2.7,
    5.9,
    22,
    0,
    24,
    0,
    0,
    null,
    0,
    "EF-SAN",
    90,
    null,
    0,
    90,
    "244 선원침실 24",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "101",
    "기관실 케이싱",
    "ENGINE",
    "기관실 — A류",
    6,
    21,
    60.9,
    146,
    0,
    161,
    935,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "102",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    52,
    114.4,
    1179,
    0,
    1297,
    2450,
    0,
    "AHU-1",
    960,
    null,
    0,
    "RA-1",
    50,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "103",
    "계단실",
    null,
    "계단격실",
    4,
    7.5,
    16.5,
    157,
    0,
    173,
    365,
    0,
    "AHU-1",
    60,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "104",
    "덕트 트렁크",
    "NON_AC",
    "덕트 트렁크",
    7,
    3,
    8.7,
    47,
    0,
    52,
    85,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "105",
    "공용화장실",
    null,
    "화장실·샤워실·욕실",
    3,
    3,
    6.6,
    97,
    0,
    107,
    335,
    0,
    null,
    0,
    "EF-SAN",
    100,
    null,
    0,
    100,
    "102 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "106",
    "공조기실",
    "NON_AC",
    "환기·공조 기계실",
    7,
    9,
    26.1,
    182,
    0,
    200,
    422,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "107",
    "창고",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    7.5,
    21.8,
    181,
    0,
    199,
    420,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "108",
    "청소도구실",
    null,
    "청소구 로커",
    5,
    6,
    13.2,
    266,
    0,
    293,
    625,
    0,
    null,
    0,
    "EF-SAN",
    140,
    null,
    0,
    140,
    "외부",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "111",
    "CO2실",
    null,
    "소화제 저장실 (CO₂실)",
    1,
    6.3,
    13.8,
    272,
    0,
    299,
    471,
    0,
    null,
    0,
    "EF-CO2",
    90,
    null,
    0,
    90,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "112",
    "탈의실",
    null,
    "화장실·샤워실·욕실",
    3,
    8.8,
    19.3,
    309,
    0,
    340,
    490,
    0,
    "AHU-1",
    110,
    "EF-SAN",
    290,
    null,
    0,
    180,
    "102 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "113",
    "세탁실",
    null,
    "주세탁실",
    5,
    18,
    39.6,
    2453,
    0,
    2698,
    899,
    0,
    "AHU-1",
    810,
    "EF-LAU",
    990,
    null,
    0,
    180,
    "102 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "114",
    "조리실",
    null,
    "조리실",
    9,
    27,
    64.8,
    8886,
    150,
    9939,
    1325,
    86.4,
    "SF-GAL",
    2940,
    "EF-GAL",
    3240,
    null,
    0,
    300,
    "102 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "115",
    "배식실",
    null,
    "팬트리 — 조리기구 없음",
    3,
    12,
    26.4,
    1525,
    0,
    1678,
    662,
    0,
    "AHU-1",
    510,
    "EF-PAN",
    660,
    null,
    0,
    150,
    "102 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "116",
    "식료품창고",
    "NON_AC",
    "로커·창고 — 4㎡ 초과",
    9,
    45,
    130.5,
    782,
    0,
    860,
    1902,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "117",
    "냉장고",
    null,
    "냉장실",
    8,
    18,
    52.2,
    483,
    0,
    531,
    1256,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "121",
    "선원식당",
    null,
    "식당",
    3,
    33,
    75.9,
    2850,
    1100,
    4345,
    1669,
    633.6,
    "AHU-1",
    950,
    null,
    0,
    "RA-1",
    940,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "122",
    "사관식당",
    null,
    "식당",
    3,
    27,
    62.1,
    2454,
    900,
    3689,
    1295,
    518.4,
    "AHU-1",
    810,
    null,
    0,
    "RA-1",
    800,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "123",
    "휴게실",
    null,
    "오락실",
    3,
    42,
    92.4,
    1962,
    450,
    2653,
    2577,
    259.2,
    "AHU-1",
    650,
    null,
    0,
    "RA-1",
    640,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "MAIN DK",
    "124",
    "조리실 팬룸",
    "NON_AC",
    "환기·공조 기계실",
    7,
    18,
    52.2,
    313,
    0,
    344,
    761,
    0,
    null,
    0,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ]
  ],
  "구역 수지": [
   [
    "공조 구역 (급기 계통)",
    "격실",
    "급기 SA",
    "배기 EA (전달 포함)",
    "최소 신기",
    "필요 신기",
    "신기 OA",
    "환기 RA",
    "신기 비율 (%)",
    "가압 (CMH)",
    "가압 (% 급기)",
    "판정"
   ],
   [
    "AHU-1",
    31,
    13250,
    4460,
    2534,
    4683,
    4690,
    8560,
    35.4,
    230,
    1.7,
    "적합"
   ],
   [
    "SF-GAL",
    1,
    2940,
    2940,
    86,
    2940,
    2940,
    0,
    100,
    0,
    0,
    "적합"
   ]
  ],
  "계통·팬": [
   [
    "종류",
    "계통",
    "Deck",
    "공조기 Deck",
    "공조기 위치",
    "팬 풍량 (CMH)",
    "겨울 난방 용량 (kW, 격실 합계)",
    "수직 덕트 (m)",
    "덕트 외부 정압 ESP (Pa)",
    "최대 Deck",
    "팬 정압 추정 (Pa)",
    "상태"
   ],
   [
    "급기(SA)",
    "AHU-1",
    "MAIN DK, CREW DK, BRIDGE DK",
    "MAIN DK",
    "팬룸 106",
    13250,
    32.6,
    8.8,
    327.8,
    "BRIDGE DK",
    978,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "SF-GAL",
    "MAIN DK",
    "MAIN DK",
    "팬룸 124",
    2940,
    1.3,
    0,
    130.8,
    "MAIN DK",
    781,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-BAT",
    "BRIDGE DK",
    "BRIDGE DK",
    "실 자체 306",
    240,
    null,
    0,
    39,
    "BRIDGE DK",
    189,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-CO2",
    "MAIN DK",
    "MAIN DK",
    "실 자체 111",
    90,
    null,
    0,
    11,
    "MAIN DK",
    161,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-GAL",
    "MAIN DK",
    "MAIN DK",
    "팬룸 124",
    3240,
    null,
    0,
    187,
    "MAIN DK",
    337,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-HOS",
    "CREW DK",
    "CREW DK",
    "지정",
    660,
    null,
    0,
    64,
    "CREW DK",
    214,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-LAU",
    "MAIN DK",
    "MAIN DK",
    "팬룸 106",
    990,
    null,
    0,
    74,
    "MAIN DK",
    224,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-PAN",
    "MAIN DK",
    "MAIN DK",
    "팬룸 106",
    660,
    null,
    0,
    124,
    "MAIN DK",
    274,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EF-SAN",
    "MAIN DK, CREW DK, BRIDGE DK",
    "MAIN DK",
    "팬룸 106",
    2270,
    null,
    9.8,
    98,
    "CREW DK",
    248,
    "계산 완료"
   ],
   [
    "환기(RA)",
    "RA-1",
    "MAIN DK, CREW DK, BRIDGE DK",
    "MAIN DK",
    "팬룸 106",
    8560,
    null,
    9.8,
    366.2,
    "BRIDGE DK",
    516,
    "계산 완료"
   ]
  ],
  "Deck 덕트망": [
   [
    "Deck",
    "종류",
    "계통",
    "시작점",
    "시작점 위치",
    "RU",
    "RU 풍량 (CMH)",
    "설계 풍량 (CMH)",
    "덕트",
    "덕트 길이 (m)",
    "Deck 최대 손실 (Pa)",
    "수평 방화댐퍼 여유 (Pa)",
    "수직 덕트 손실 (Pa)",
    "합계 (Pa)",
    "AUTO (s)",
    "상태"
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "공조기·팬",
    "팬룸 106",
    14,
    4860,
    4860,
    42,
    76,
    207,
    36,
    0,
    243,
    0,
    "AUTO 완료"
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "수직 덕트",
    "샤프트 204",
    15,
    3360,
    3360,
    39,
    81.7,
    157,
    15.7,
    107.4,
    280.1,
    0,
    "AUTO 완료"
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "수직 덕트",
    "샤프트 304",
    14,
    5030,
    5030,
    36,
    74.3,
    191,
    17.9,
    118.9,
    327.8,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "공조기·팬",
    "팬룸 124",
    6,
    2940,
    2940,
    14,
    19.9,
    109,
    21.8,
    0,
    130.8,
    0,
    "AUTO 완료"
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-BAT",
    "공조기·팬",
    "실 자체 306",
    1,
    240,
    240,
    3,
    2.3,
    39,
    null,
    0,
    39,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-CO2",
    "공조기·팬",
    "실 자체 111",
    1,
    90,
    90,
    1,
    1,
    11,
    null,
    0,
    11,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "공조기·팬",
    "팬룸 124",
    7,
    3240,
    3240,
    20,
    55.6,
    187,
    null,
    0,
    187,
    0,
    "AUTO 완료"
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "공조기·팬",
    "지정",
    3,
    660,
    660,
    5,
    12.4,
    64,
    null,
    0,
    64,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "공조기·팬",
    "팬룸 106",
    2,
    990,
    990,
    5,
    14.6,
    74,
    null,
    0,
    74,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "공조기·팬",
    "팬룸 106",
    2,
    660,
    660,
    5,
    22.3,
    124,
    null,
    0,
    124,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "공조기·팬",
    "팬룸 106",
    3,
    530,
    530,
    8,
    14.5,
    25,
    null,
    0,
    25,
    0,
    "AUTO 완료"
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "수직 덕트",
    "샤프트 204",
    10,
    960,
    960,
    24,
    43.8,
    51,
    null,
    47,
    98,
    0,
    "AUTO 완료"
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "수직 덕트",
    "샤프트 304",
    8,
    780,
    780,
    20,
    37.2,
    37,
    null,
    53.7,
    90.7,
    0,
    "AUTO 완료"
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "공조기·팬",
    "팬룸 106",
    7,
    2430,
    2430,
    19,
    49.7,
    169,
    null,
    0,
    169,
    0,
    "AUTO 완료"
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "수직 덕트",
    "샤프트 204",
    12,
    1840,
    1840,
    31,
    56.8,
    68,
    null,
    92.5,
    160.5,
    0,
    "AUTO 완료"
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "수직 덕트",
    "샤프트 304",
    13,
    4290,
    4290,
    35,
    60.1,
    246,
    17.8,
    102.4,
    366.2,
    0,
    "AUTO 완료"
   ]
  ],
  "덕트": [
   [
    "Deck",
    "종류",
    "계통",
    "덕트",
    "구분",
    "풍량 (CMH)",
    "크기 (mm)",
    "풍속 (m/s)",
    "길이 (m)",
    "마찰 (Pa/m)",
    "마찰 손실 (Pa)"
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "주 덕트",
    4860,
    "450×300",
    10,
    4.3,
    2.84,
    12.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-2",
    "주 덕트",
    4860,
    "450×300",
    10,
    2,
    2.84,
    5.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-6",
    "주 덕트",
    4210,
    "400×300",
    9.7,
    2.7,
    2.87,
    7.8
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-3",
    "주 덕트",
    4270,
    "400×300",
    9.9,
    0.3,
    2.95,
    0.9
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-4",
    "주 덕트",
    590,
    "200×200",
    4.1,
    1.2,
    1.11,
    1.3
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-5",
    "주 덕트",
    590,
    "200×200",
    4.1,
    1.1,
    1.11,
    1.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-7",
    "주 덕트",
    3400,
    "400×250",
    9.4,
    4.3,
    3.09,
    13.3
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-8",
    "주 덕트",
    2450,
    "350×200",
    9.7,
    2.7,
    4.11,
    11.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-10",
    "주 덕트",
    1460,
    "250×200",
    8.1,
    0.3,
    3.46,
    1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-9",
    "주 덕트",
    1940,
    "300×200",
    9,
    1.2,
    3.81,
    4.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-4",
    "분기",
    810,
    "200×150",
    7.5,
    2.1,
    4.11,
    8.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-9",
    "분기",
    950,
    "250×150",
    7,
    1.3,
    3.27,
    4.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-22",
    "분기",
    650,
    "250×100",
    7.2,
    4.8,
    4.8,
    23
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-23",
    "분기",
    810,
    "200×150",
    7.5,
    2.1,
    4.11,
    8.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-28",
    "분기",
    650,
    "250×100",
    7.2,
    2.8,
    4.8,
    13.4
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-13",
    "분기",
    510,
    "200×100",
    7.1,
    2.1,
    5.04,
    10.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-2",
    "분기",
    480,
    "200×100",
    6.7,
    0.9,
    4.51,
    4.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-18",
    "분기",
    480,
    "200×100",
    6.7,
    1.2,
    4.51,
    5.4
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-21",
    "분기",
    480,
    "200×100",
    6.7,
    3.8,
    4.51,
    17.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-3",
    "분기",
    110,
    "100×100",
    3.1,
    2,
    1.55,
    3.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-7",
    "분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-10",
    "분기",
    400,
    "150×100",
    7.4,
    3.8,
    6.24,
    23.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-16",
    "분기",
    250,
    "100×100",
    6.9,
    0.8,
    6.95,
    5.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-20",
    "분기",
    250,
    "100×100",
    6.9,
    3.8,
    6.95,
    26.4
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-11",
    "분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-15",
    "분기",
    480,
    "200×100",
    6.7,
    3.8,
    4.51,
    17.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-25",
    "분기",
    410,
    "150×100",
    7.6,
    3,
    6.54,
    19.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-30",
    "분기",
    320,
    "150×100",
    5.9,
    3.5,
    4.13,
    14.5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-6",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-27",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-1",
    "보조 분기",
    60,
    "100×100",
    1.7,
    2.1,
    0.52,
    1.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-5",
    "보조 분기",
    110,
    "100×100",
    3.1,
    0.8,
    1.55,
    1.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-8",
    "보조 분기",
    410,
    "150×100",
    7.6,
    0.8,
    6.54,
    5.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-14",
    "보조 분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-17",
    "보조 분기",
    260,
    "100×100",
    7.2,
    0.8,
    7.48,
    6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-24",
    "보조 분기",
    250,
    "100×100",
    6.9,
    0.8,
    6.95,
    5.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-19",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-29",
    "보조 분기",
    410,
    "150×100",
    7.6,
    0.8,
    6.54,
    5.2
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-26",
    "보조 분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-31",
    "보조 분기",
    330,
    "150×100",
    6.1,
    0.8,
    4.37,
    3.5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-32",
    "보조 분기",
    320,
    "150×100",
    5.9,
    0.8,
    4.13,
    3.3
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "주 덕트",
    3360,
    "400×250",
    9.3,
    2.1,
    3.02,
    6.3
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-2",
    "주 덕트",
    3360,
    "400×250",
    9.3,
    2.3,
    3.02,
    6.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-3",
    "주 덕트",
    3040,
    "350×250",
    9.7,
    0.5,
    3.43,
    1.7
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-4",
    "주 덕트",
    320,
    "200×200",
    2.2,
    1.2,
    0.37,
    0.4
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-5",
    "주 덕트",
    2330,
    "350×200",
    9.2,
    2.9,
    3.74,
    10.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-7",
    "주 덕트",
    1620,
    "250×200",
    9,
    4,
    4.2,
    16.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-9",
    "주 덕트",
    1330,
    "200×200",
    9.2,
    3,
    5.01,
    15
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-10",
    "주 덕트",
    1180,
    "200×200",
    8.2,
    2.4,
    4.01,
    9.6
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-14",
    "주 덕트",
    460,
    "200×200",
    3.2,
    4.1,
    0.71,
    2.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-11",
    "주 덕트",
    610,
    "200×200",
    4.2,
    0.6,
    1.18,
    0.7
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-12",
    "주 덕트",
    570,
    "200×200",
    4,
    1.2,
    1.04,
    1.3
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-13",
    "주 덕트",
    280,
    "200×200",
    1.9,
    2,
    0.29,
    0.6
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-8",
    "주 덕트",
    1480,
    "250×200",
    8.2,
    0.8,
    3.54,
    2.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-6",
    "주 덕트",
    1830,
    "300×200",
    8.5,
    0.6,
    3.41,
    2
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-3",
    "분기",
    710,
    "250×100",
    7.9,
    1.3,
    5.65,
    7.4
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-1",
    "분기",
    290,
    "150×100",
    5.4,
    1.7,
    3.45,
    5.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-16",
    "분기",
    290,
    "150×100",
    5.4,
    0.5,
    3.45,
    1.7
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-4",
    "분기",
    350,
    "150×100",
    6.5,
    0.8,
    4.87,
    3.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-8",
    "분기",
    350,
    "150×100",
    6.5,
    3.8,
    4.87,
    18.5
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-7",
    "분기",
    500,
    "200×100",
    6.9,
    4.4,
    4.86,
    21.4
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "분기",
    140,
    "100×100",
    3.9,
    4.8,
    2.4,
    11.5
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-18",
    "분기",
    140,
    "100×100",
    3.9,
    2.4,
    2.4,
    5.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-19",
    "분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-24",
    "분기",
    140,
    "100×100",
    3.9,
    0.6,
    2.4,
    1.4
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-6",
    "보조 분기",
    290,
    "150×100",
    5.4,
    0.8,
    3.45,
    2.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-20",
    "보조 분기",
    290,
    "150×100",
    5.4,
    0.8,
    3.45,
    2.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-2",
    "보조 분기",
    30,
    "100×100",
    0.8,
    1.7,
    0.16,
    0.3
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-5",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-11",
    "보조 분기",
    350,
    "150×100",
    6.5,
    0.8,
    4.87,
    3.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-14",
    "보조 분기",
    150,
    "100×100",
    4.2,
    4,
    2.72,
    10.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-15",
    "보조 분기",
    150,
    "100×100",
    4.2,
    4,
    2.72,
    10.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-17",
    "보조 분기",
    150,
    "100×100",
    4.2,
    4,
    2.72,
    10.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-21",
    "보조 분기",
    240,
    "100×100",
    6.7,
    3.8,
    6.45,
    24.5
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-10",
    "보조 분기",
    210,
    "100×100",
    5.8,
    3.6,
    5.04,
    18.1
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-9",
    "보조 분기",
    500,
    "200×100",
    6.9,
    0.8,
    4.86,
    3.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-13",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-23",
    "보조 분기",
    140,
    "100×100",
    3.9,
    1.6,
    2.4,
    3.8
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-25",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-22",
    "보조 분기",
    220,
    "100×100",
    6.1,
    4.6,
    5.49,
    25.3
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "주 덕트",
    5030,
    "400×350",
    10,
    1.3,
    2.71,
    3.5
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-2",
    "주 덕트",
    5030,
    "400×350",
    10,
    1.7,
    2.71,
    4.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-4",
    "주 덕트",
    3870,
    "550×200",
    9.8,
    3.3,
    3.49,
    11.5
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-3",
    "주 덕트",
    3950,
    "550×200",
    10,
    0.6,
    3.63,
    2.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-6",
    "주 덕트",
    2760,
    "400×200",
    9.6,
    3.7,
    3.78,
    14
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-7",
    "주 덕트",
    770,
    "200×200",
    5.3,
    1.2,
    1.81,
    2.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-9",
    "주 덕트",
    2100,
    "300×200",
    9.7,
    3.7,
    4.42,
    16.3
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-5",
    "주 덕트",
    3530,
    "400×250",
    9.8,
    0.8,
    3.31,
    2.7
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-8",
    "주 덕트",
    2430,
    "350×200",
    9.6,
    0.8,
    4.05,
    3.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-10",
    "주 덕트",
    1770,
    "250×200",
    9.8,
    0.8,
    4.96,
    4
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-1",
    "분기",
    1080,
    "250×150",
    8,
    2.4,
    4.15,
    10
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-2",
    "분기",
    720,
    "250×100",
    8,
    2,
    5.8,
    11.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-18",
    "분기",
    1440,
    "250×200",
    8,
    5.1,
    3.37,
    17.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-20",
    "분기",
    1440,
    "250×200",
    8,
    0.3,
    3.37,
    1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-21",
    "분기",
    960,
    "250×150",
    7.1,
    0.8,
    3.33,
    2.7
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-23",
    "분기",
    960,
    "250×150",
    7.1,
    0.7,
    3.33,
    2.3
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-10",
    "분기",
    440,
    "200×100",
    6.1,
    1.1,
    3.84,
    4.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-5",
    "분기",
    360,
    "150×100",
    6.7,
    2,
    5.14,
    10.3
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-7",
    "분기",
    340,
    "150×100",
    6.3,
    3.8,
    4.62,
    17.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "분기",
    330,
    "150×100",
    6.1,
    3.8,
    4.37,
    16.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-16",
    "분기",
    330,
    "150×100",
    6.1,
    3.8,
    4.37,
    16.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-24",
    "분기",
    480,
    "200×100",
    6.7,
    4.7,
    4.51,
    21.2
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-13",
    "보조 분기",
    440,
    "200×100",
    6.1,
    0.8,
    3.84,
    3.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-4",
    "보조 분기",
    80,
    "100×100",
    2.2,
    2.1,
    0.88,
    1.8
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-3",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-6",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-8",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-11",
    "보조 분기",
    330,
    "150×100",
    6.1,
    3.4,
    4.37,
    14.9
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-15",
    "보조 분기",
    330,
    "150×100",
    6.1,
    4.6,
    4.37,
    20.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-19",
    "보조 분기",
    330,
    "150×100",
    6.1,
    4.6,
    4.37,
    20.1
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-9",
    "보조 분기",
    340,
    "150×100",
    6.3,
    0.8,
    4.62,
    3.7
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-14",
    "보조 분기",
    330,
    "150×100",
    6.1,
    0.8,
    4.37,
    3.5
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-17",
    "보조 분기",
    330,
    "150×100",
    6.1,
    0.8,
    4.37,
    3.5
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-22",
    "보조 분기",
    480,
    "200×100",
    6.7,
    4,
    4.51,
    18
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-25",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-26",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-1",
    "분기",
    2940,
    "350×300",
    7.8,
    3.8,
    2.02,
    7.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-2",
    "분기",
    2940,
    "350×300",
    7.8,
    4.7,
    2.02,
    9.5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-3",
    "분기",
    2450,
    "350×250",
    7.8,
    0.8,
    2.29,
    1.8
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-5",
    "분기",
    2450,
    "350×250",
    7.8,
    1.8,
    2.29,
    4.1
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-6",
    "분기",
    1960,
    "350×200",
    7.8,
    1,
    2.71,
    2.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-8",
    "분기",
    1470,
    "350×150",
    7.8,
    1,
    3.42,
    3.4
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-10",
    "분기",
    980,
    "250×150",
    7.3,
    1,
    3.46,
    3.5
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-12",
    "분기",
    490,
    "200×100",
    6.8,
    1,
    4.68,
    4.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-4",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-7",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-9",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-11",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-13",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-14",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-BAT",
    "G001-D-1",
    "분기",
    240,
    "100×100",
    6.7,
    0.8,
    6.45,
    5.2
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-BAT",
    "G001-D-2",
    "분기",
    240,
    "100×100",
    6.7,
    0.7,
    6.45,
    4.5
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-BAT",
    "G001-D-3",
    "보조 분기",
    240,
    "100×100",
    6.7,
    0.8,
    6.45,
    5.2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-CO2",
    "G001-D-1",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1,
    1.08,
    1.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-1",
    "분기",
    3240,
    "450×250",
    8,
    3.65,
    2.14,
    7.8
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-2",
    "분기",
    3240,
    "450×250",
    8,
    8.15,
    2.14,
    17.5
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-3",
    "분기",
    3240,
    "450×250",
    8,
    14.4,
    2.14,
    30.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-4",
    "분기",
    3240,
    "450×250",
    8,
    9.45,
    2.14,
    20.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-12",
    "분기",
    1390,
    "250×200",
    7.7,
    0.5,
    3.15,
    1.6
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-10",
    "분기",
    1850,
    "450×150",
    7.6,
    1.7,
    3.02,
    5.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-5",
    "분기",
    2780,
    "400×250",
    7.7,
    0.95,
    2.12,
    2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-7",
    "분기",
    2780,
    "400×250",
    7.7,
    1.35,
    2.12,
    2.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-15",
    "분기",
    920,
    "250×150",
    6.8,
    2.05,
    3.08,
    6.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-8",
    "분기",
    2320,
    "350×250",
    7.4,
    1.8,
    2.07,
    3.7
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-18",
    "분기",
    460,
    "200×100",
    6.4,
    2,
    4.16,
    8.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-13",
    "분기",
    460,
    "200×100",
    6.4,
    0.95,
    4.16,
    4
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-14",
    "분기",
    460,
    "200×100",
    6.4,
    0.5,
    4.16,
    2.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-16",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.95,
    4.33,
    4.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-11",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.95,
    4.33,
    4.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-6",
    "보조 분기",
    460,
    "200×100",
    6.4,
    0.95,
    4.16,
    4
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-19",
    "보조 분기",
    460,
    "200×100",
    6.4,
    0.8,
    4.16,
    3.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-20",
    "보조 분기",
    460,
    "200×100",
    6.4,
    0.8,
    4.16,
    3.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-9",
    "보조 분기",
    460,
    "200×100",
    6.4,
    2.85,
    4.16,
    11.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-17",
    "보조 분기",
    460,
    "200×100",
    6.4,
    0.8,
    4.16,
    3.3
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "M-D-1",
    "주 덕트",
    100,
    "200×200",
    0.7,
    0.1,
    0.05,
    0
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-1",
    "분기",
    560,
    "200×100",
    7.8,
    3.9,
    6,
    23.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-2",
    "보조 분기",
    280,
    "100×100",
    7.8,
    3.7,
    8.58,
    31.7
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-3",
    "보조 분기",
    280,
    "100×100",
    7.8,
    1.7,
    8.58,
    14.6
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-4",
    "보조 분기",
    100,
    "100×100",
    2.8,
    3,
    1.31,
    3.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-1",
    "분기",
    990,
    "250×150",
    7.3,
    3.3,
    3.53,
    11.6
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-2",
    "분기",
    990,
    "250×150",
    7.3,
    7.3,
    3.53,
    25.8
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-3",
    "분기",
    490,
    "200×100",
    6.8,
    2.4,
    4.68,
    11.2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-4",
    "보조 분기",
    500,
    "200×100",
    6.9,
    0.8,
    4.86,
    3.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-5",
    "보조 분기",
    490,
    "200×100",
    6.8,
    0.8,
    4.68,
    3.7
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-1",
    "분기",
    660,
    "250×100",
    7.3,
    11.8,
    4.94,
    58.2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-2",
    "분기",
    660,
    "250×100",
    7.3,
    7.3,
    4.94,
    36
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-3",
    "분기",
    330,
    "150×100",
    6.1,
    1.4,
    4.37,
    6.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-4",
    "보조 분기",
    330,
    "150×100",
    6.1,
    0.8,
    4.37,
    3.5
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-5",
    "보조 분기",
    330,
    "150×100",
    6.1,
    1,
    4.37,
    4.4
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-1",
    "주 덕트",
    530,
    "200×200",
    3.7,
    1,
    0.91,
    0.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-3",
    "주 덕트",
    100,
    "200×200",
    0.7,
    2.2,
    0.05,
    0.1
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-4",
    "주 덕트",
    290,
    "200×200",
    2,
    0.8,
    0.31,
    0.2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "주 덕트",
    390,
    "200×200",
    2.7,
    4.2,
    0.52,
    2.2
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "분기",
    140,
    "100×100",
    3.9,
    2.2,
    2.4,
    5.3
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "보조 분기",
    100,
    "100×100",
    2.8,
    2,
    1.31,
    2.6
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-2",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-4",
    "보조 분기",
    290,
    "150×100",
    5.4,
    1.3,
    3.45,
    4.5
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-1",
    "주 덕트",
    240,
    "200×200",
    1.7,
    0.8,
    0.22,
    0.2
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-3",
    "주 덕트",
    240,
    "200×200",
    1.7,
    1.4,
    0.22,
    0.3
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "주 덕트",
    720,
    "200×200",
    5,
    0.6,
    1.6,
    1
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-4",
    "주 덕트",
    720,
    "200×200",
    5,
    9,
    1.6,
    14.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-6",
    "주 덕트",
    540,
    "200×200",
    3.7,
    3,
    0.95,
    2.8
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-7",
    "주 덕트",
    450,
    "200×200",
    3.1,
    0.8,
    0.68,
    0.5
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-10",
    "주 덕트",
    180,
    "200×200",
    1.2,
    3,
    0.13,
    0.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-9",
    "주 덕트",
    270,
    "200×200",
    1.9,
    0.8,
    0.27,
    0.2
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-8",
    "주 덕트",
    360,
    "200×200",
    2.5,
    1.4,
    0.45,
    0.6
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-5",
    "주 덕트",
    630,
    "200×200",
    4.4,
    0.8,
    1.25,
    1
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "분기",
    140,
    "100×100",
    3.9,
    3,
    2.4,
    7.2
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "분기",
    90,
    "100×100",
    2.5,
    2.5,
    1.08,
    2.7
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-8",
    "분기",
    90,
    "100×100",
    2.5,
    2.5,
    1.08,
    2.7
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-10",
    "분기",
    90,
    "100×100",
    2.5,
    2.5,
    1.08,
    2.7
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-2",
    "보조 분기",
    100,
    "100×100",
    2.8,
    0.8,
    1.31,
    1
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-4",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-5",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-9",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-11",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-13",
    "보조 분기",
    90,
    "100×100",
    2.5,
    2.5,
    1.08,
    2.7
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-6",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.3,
    1.08,
    1.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-7",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.3,
    1.08,
    1.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-12",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.3,
    1.08,
    1.4
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-14",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.3,
    1.08,
    1.4
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-1",
    "주 덕트",
    780,
    "200×200",
    5.4,
    1.2,
    1.86,
    2.2
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "주 덕트",
    240,
    "200×200",
    1.7,
    1.7,
    0.22,
    0.4
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-3",
    "주 덕트",
    540,
    "200×200",
    3.7,
    3.5,
    0.95,
    3.3
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-4",
    "주 덕트",
    100,
    "200×200",
    0.7,
    0.5,
    0.05,
    0
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-6",
    "주 덕트",
    360,
    "200×200",
    2.5,
    3.7,
    0.45,
    1.7
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-5",
    "주 덕트",
    450,
    "200×200",
    3.1,
    0.8,
    0.68,
    0.5
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-8",
    "주 덕트",
    180,
    "200×200",
    1.2,
    4.5,
    0.13,
    0.6
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-7",
    "주 덕트",
    270,
    "200×200",
    1.9,
    0.8,
    0.27,
    0.2
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "분기",
    140,
    "100×100",
    3.9,
    4.2,
    2.4,
    10.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-4",
    "분기",
    140,
    "100×100",
    3.9,
    0.5,
    2.4,
    1.2
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-2",
    "분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-8",
    "분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "보조 분기",
    100,
    "100×100",
    2.8,
    2,
    1.31,
    2.6
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-7",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-5",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-10",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-11",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-6",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-9",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-12",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.9,
    1.08,
    2.1
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "주 덕트",
    2430,
    "350×200",
    9.6,
    5.4,
    4.05,
    21.9
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-2",
    "주 덕트",
    2430,
    "350×200",
    9.6,
    6.5,
    4.05,
    26.3
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-3",
    "주 덕트",
    1490,
    "250×200",
    8.3,
    4.4,
    3.59,
    15.8
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-4",
    "주 덕트",
    1440,
    "200×200",
    10,
    1.9,
    5.82,
    11.1
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-1",
    "분기",
    940,
    "250×150",
    7,
    1.5,
    3.2,
    4.8
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-6",
    "분기",
    640,
    "150×150",
    7.9,
    6.9,
    5.34,
    36.8
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-7",
    "분기",
    800,
    "200×150",
    7.4,
    3.5,
    4.01,
    14.1
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-10",
    "분기",
    640,
    "150×150",
    7.9,
    1.5,
    5.34,
    8
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-2",
    "분기",
    470,
    "200×100",
    6.5,
    2.8,
    4.33,
    12.1
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-11",
    "분기",
    400,
    "150×100",
    7.4,
    3.4,
    6.24,
    21.2
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-12",
    "분기",
    320,
    "150×100",
    5.9,
    5.4,
    4.13,
    22.3
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-4",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.9,
    0.38,
    0.3
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-5",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-9",
    "보조 분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "보조 분기",
    400,
    "150×100",
    7.4,
    0.8,
    6.24,
    5
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-15",
    "보조 분기",
    320,
    "150×100",
    5.9,
    0.8,
    4.13,
    3.3
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-13",
    "보조 분기",
    320,
    "150×100",
    5.9,
    0.8,
    4.13,
    3.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "주 덕트",
    640,
    "200×200",
    4.4,
    0.6,
    1.29,
    0.8
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-2",
    "주 덕트",
    640,
    "200×200",
    4.4,
    0.6,
    1.29,
    0.8
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-3",
    "주 덕트",
    640,
    "200×200",
    4.4,
    10.8,
    1.29,
    13.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-5",
    "주 덕트",
    560,
    "200×200",
    3.9,
    0.8,
    1.01,
    0.8
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-6",
    "주 덕트",
    560,
    "200×200",
    3.9,
    0.5,
    1.01,
    0.5
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-4",
    "주 덕트",
    610,
    "200×200",
    4.2,
    0.5,
    1.18,
    0.6
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-7",
    "주 덕트",
    500,
    "200×200",
    3.5,
    3,
    0.82,
    2.5
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-8",
    "주 덕트",
    440,
    "200×200",
    3.1,
    0.4,
    0.65,
    0.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-9",
    "주 덕트",
    390,
    "200×200",
    2.7,
    3,
    0.52,
    1.6
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-10",
    "주 덕트",
    340,
    "200×200",
    2.4,
    0.3,
    0.41,
    0.1
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-11",
    "주 덕트",
    280,
    "200×200",
    1.9,
    5,
    0.29,
    1.4
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-1",
    "분기",
    700,
    "250×100",
    7.8,
    1.7,
    5.51,
    9.4
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-4",
    "분기",
    700,
    "250×100",
    7.8,
    1.8,
    5.51,
    9.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "분기",
    30,
    "100×100",
    0.8,
    0.9,
    0.16,
    0.1
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-10",
    "분기",
    30,
    "100×100",
    0.8,
    0.5,
    0.16,
    0.1
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-5",
    "분기",
    350,
    "150×100",
    6.5,
    0.8,
    4.87,
    3.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-7",
    "분기",
    350,
    "150×100",
    6.5,
    3.4,
    4.87,
    16.6
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-2",
    "분기",
    500,
    "200×100",
    6.9,
    5.5,
    4.86,
    26.7
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-11",
    "분기",
    50,
    "100×100",
    1.4,
    0.7,
    0.38,
    0.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-12",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-9",
    "보조 분기",
    350,
    "150×100",
    6.5,
    0.8,
    4.87,
    3.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-6",
    "보조 분기",
    350,
    "150×100",
    6.5,
    0.8,
    4.87,
    3.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "보조 분기",
    60,
    "100×100",
    1.7,
    1.4,
    0.52,
    0.7
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-15",
    "보조 분기",
    60,
    "100×100",
    1.7,
    1.4,
    0.52,
    0.7
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-18",
    "보조 분기",
    60,
    "100×100",
    1.7,
    1.5,
    0.52,
    0.8
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-19",
    "보조 분기",
    150,
    "100×100",
    4.2,
    1.5,
    2.72,
    4.1
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "보조 분기",
    500,
    "200×100",
    6.9,
    4.3,
    4.86,
    20.9
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-13",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.8,
    0.38,
    0.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-16",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.8,
    0.38,
    0.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-17",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.8,
    0.38,
    0.3
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-20",
    "보조 분기",
    130,
    "100×100",
    3.6,
    1.1,
    2.1,
    2.3
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "주 덕트",
    4290,
    "400×300",
    9.9,
    1.4,
    2.98,
    4.2
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-2",
    "주 덕트",
    340,
    "200×200",
    2.4,
    1.7,
    0.41,
    0.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-3",
    "주 덕트",
    3950,
    "550×200",
    10,
    1.8,
    3.63,
    6.5
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-4",
    "주 덕트",
    2880,
    "400×200",
    10,
    6,
    4.09,
    24.6
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-6",
    "주 덕트",
    2390,
    "350×200",
    9.5,
    3.7,
    3.92,
    14.5
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-5",
    "주 덕트",
    2630,
    "300×250",
    9.7,
    0.8,
    3.79,
    3
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-8",
    "주 덕트",
    1910,
    "300×200",
    8.8,
    3.7,
    3.7,
    13.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-7",
    "주 덕트",
    2150,
    "300×200",
    10,
    0.8,
    4.62,
    3.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-9",
    "주 덕트",
    1670,
    "250×200",
    9.3,
    0.8,
    4.44,
    3.6
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-2",
    "분기",
    1070,
    "250×150",
    7.9,
    1.9,
    4.08,
    7.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "분기",
    710,
    "250×100",
    7.9,
    0.8,
    5.65,
    4.5
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-6",
    "분기",
    710,
    "250×100",
    7.9,
    0.8,
    5.65,
    4.5
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-17",
    "분기",
    1430,
    "250×200",
    7.9,
    0.7,
    3.32,
    2.3
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-19",
    "분기",
    1430,
    "250×200",
    7.9,
    0.5,
    3.32,
    1.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-20",
    "분기",
    950,
    "250×150",
    7,
    4.6,
    3.27,
    15
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-9",
    "분기",
    360,
    "150×100",
    6.7,
    2,
    5.14,
    10.3
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-15",
    "분기",
    240,
    "100×100",
    6.7,
    1.1,
    6.45,
    7.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-5",
    "분기",
    250,
    "100×100",
    6.9,
    1.5,
    6.95,
    10.4
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-11",
    "분기",
    240,
    "100×100",
    6.7,
    1.5,
    6.45,
    9.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-22",
    "분기",
    480,
    "200×100",
    6.7,
    0.9,
    4.51,
    4.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-25",
    "분기",
    480,
    "200×100",
    6.7,
    2.6,
    4.51,
    11.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-23",
    "분기",
    470,
    "200×100",
    6.5,
    2,
    4.33,
    8.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-1",
    "보조 분기",
    340,
    "150×100",
    6.3,
    0.9,
    4.62,
    4.2
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-4",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-12",
    "보조 분기",
    360,
    "150×100",
    6.7,
    0.8,
    5.14,
    4.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-10",
    "보조 분기",
    350,
    "150×100",
    6.5,
    1.6,
    4.87,
    7.8
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "보조 분기",
    240,
    "100×100",
    6.7,
    1.1,
    6.45,
    7.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "보조 분기",
    240,
    "100×100",
    6.7,
    1.1,
    6.45,
    7.1
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-16",
    "보조 분기",
    240,
    "100×100",
    6.7,
    0.8,
    6.45,
    5.2
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-7",
    "보조 분기",
    250,
    "100×100",
    6.9,
    0.8,
    6.95,
    5.6
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-13",
    "보조 분기",
    240,
    "100×100",
    6.7,
    0.8,
    6.45,
    5.2
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-18",
    "보조 분기",
    240,
    "100×100",
    6.7,
    1.5,
    6.45,
    9.7
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-21",
    "보조 분기",
    480,
    "200×100",
    6.7,
    2,
    4.51,
    9
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-26",
    "보조 분기",
    480,
    "200×100",
    6.7,
    5.5,
    4.51,
    24.8
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-24",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ]
  ],
  "수직 덕트": [
   [
    "종류",
    "계통",
    "구간",
    "풍량 (CMH)",
    "크기 (mm)",
    "수직 (m)",
    "수평 (m)",
    "길이 (m)",
    "엘보",
    "풍속 (m/s)",
    "마찰 (Pa)",
    "엘보 (Pa)",
    "분기 T (Pa)",
    "방화댐퍼 (Pa)",
    "구간 합계 (Pa)",
    "통과 Deck (실 없음)"
   ],
   [
    "급기(SA)",
    "AHU-1",
    "MAIN DK → CREW DK",
    8390,
    "600×400",
    2.9,
    3,
    5.9,
    4,
    9.71,
    11.2,
    56.6,
    22.6,
    17,
    84.7
   ],
   [
    "급기(SA)",
    "AHU-1",
    "CREW DK → BRIDGE DK",
    5030,
    "400×400",
    2.9,
    0,
    2.9,
    2,
    8.73,
    5.6,
    22.9,
    0,
    0,
    28.5
   ],
   [
    "배기(EA)",
    "EF-SAN",
    "MAIN DK → CREW DK",
    1740,
    "300×250",
    2.9,
    4,
    6.9,
    4,
    6.44,
    12.1,
    24.9,
    10,
    0,
    37
   ],
   [
    "배기(EA)",
    "EF-SAN",
    "CREW DK → BRIDGE DK",
    780,
    "200×200",
    2.9,
    0,
    2.9,
    2,
    5.42,
    5.4,
    8.8,
    0,
    0,
    14.2
   ],
   [
    "환기(RA)",
    "RA-1",
    "MAIN DK → CREW DK",
    6130,
    "550×350",
    2.9,
    4,
    6.9,
    4,
    8.85,
    12.6,
    46.9,
    18.8,
    14.1,
    73.7
   ],
   [
    "환기(RA)",
    "RA-1",
    "CREW DK → BRIDGE DK",
    4290,
    "500×300",
    2.9,
    0,
    2.9,
    2,
    7.94,
    5.1,
    18.9,
    0,
    0,
    24
   ]
  ],
  "RU": [
   [
    "Deck",
    "종류",
    "계통",
    "RU",
    "실",
    "풍량 (CMH)",
    "X (mm)",
    "Y (mm)"
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/102/1",
    "102 복도",
    480,
    6500,
    -7000
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/102/2",
    "102 복도",
    480,
    19500,
    -7000
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/103/1",
    "103 계단실",
    60,
    4800,
    -9500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/112/1",
    "112 탈의실",
    110,
    4800,
    -4200
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/113/1",
    "113 세탁실",
    410,
    7500,
    -4500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/113/2",
    "113 세탁실",
    400,
    7500,
    -1500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/115/1",
    "115 배식실",
    260,
    14500,
    -4500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/115/2",
    "115 배식실",
    250,
    14500,
    -1500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/121/1",
    "121 선원식당",
    480,
    11800,
    -12500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/121/2",
    "121 선원식당",
    470,
    11800,
    -9500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/122/1",
    "122 사관식당",
    410,
    16800,
    -12500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/122/2",
    "122 사관식당",
    400,
    16800,
    -9500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/123/1",
    "123 휴게실",
    330,
    20800,
    -11000
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/123/2",
    "123 휴게실",
    320,
    24300,
    -11000
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/202/1",
    "202 복도",
    290,
    6500,
    -7000
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/202/2",
    "202 복도",
    290,
    19500,
    -7000
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/203/1",
    "203 계단실",
    30,
    4800,
    -9500
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/210/1",
    "210 체육실",
    360,
    5300,
    -4500
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/210/2",
    "210 체육실",
    350,
    5300,
    -1500
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/211/1",
    "211 선원침실 01",
    150,
    13600,
    -2600
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/212/1",
    "212 선원침실 02",
    150,
    16600,
    -2600
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/213/1",
    "213 선원침실 03",
    150,
    19600,
    -2600
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/214/1",
    "214 선원침실 04",
    240,
    23700,
    -2800
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/230/1",
    "230 의무실",
    210,
    8800,
    -3000
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/240/1",
    "240 취미실",
    500,
    9000,
    -11000
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/241/1",
    "241 선원침실 21",
    140,
    13600,
    -11400
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/242/1",
    "242 선원침실 22",
    140,
    16600,
    -11400
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/243/1",
    "243 선원침실 23",
    140,
    19600,
    -11400
   ],
   [
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/244/1",
    "244 선원침실 24",
    220,
    23700,
    -11200
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/302/1",
    "302 복도",
    440,
    10000,
    -7000
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/303/1",
    "303 계단실",
    80,
    4800,
    -9500
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/310/1",
    "310 무선실",
    360,
    5000,
    -5000
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/310/2",
    "310 무선실",
    360,
    5000,
    -3000
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/310/3",
    "310 무선실",
    360,
    5000,
    -1000
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/311/1",
    "311 선장실",
    330,
    8900,
    -2800
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/312/1",
    "312 기관장실",
    330,
    13400,
    -2800
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/313/1",
    "313 일등항해사실",
    330,
    17900,
    -2800
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/321/1",
    "321 이등항해사실",
    340,
    8900,
    -11200
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/322/1",
    "322 이등기관사실",
    330,
    13400,
    -11200
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/323/1",
    "323 삼등항해사실",
    330,
    17900,
    -11200
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/330/1",
    "330 조타실",
    480,
    23000,
    -11700
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/330/2",
    "330 조타실",
    480,
    23000,
    -7000
   ],
   [
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "AHU-1/330/3",
    "330 조타실",
    480,
    23000,
    -2300
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/1",
    "114 조리실",
    490,
    11300,
    -5500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/2",
    "114 조리실",
    490,
    11300,
    -4500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/3",
    "114 조리실",
    490,
    11300,
    -3500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/4",
    "114 조리실",
    490,
    11300,
    -2500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/5",
    "114 조리실",
    490,
    11300,
    -1500
   ],
   [
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "SF-GAL/114/6",
    "114 조리실",
    490,
    11300,
    -500
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-BAT",
    "EF-BAT/306/1",
    "306 배터리실",
    240,
    2500,
    -11700
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-CO2",
    "EF-CO2/111/1",
    "111 CO2실",
    90,
    4800,
    -1200
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/1",
    "114 조리실",
    470,
    9300,
    -5100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/2",
    "114 조리실",
    470,
    9300,
    -2900
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/3",
    "114 조리실",
    460,
    9300,
    -700
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/4",
    "114 조리실",
    460,
    13100,
    -5100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/5",
    "114 조리실",
    460,
    13100,
    -3100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/6",
    "114 조리실",
    460,
    13100,
    -1100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "EF-GAL/114/7",
    "114 조리실",
    460,
    10100,
    -4100
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "EF-HOS/230/1",
    "230 의무실",
    280,
    7300,
    -5700
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "EF-HOS/230/2",
    "230 의무실",
    280,
    7300,
    -300
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "EF-HOS/231/1",
    "231 의무실 화장실",
    100,
    11300,
    -5000
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "EF-LAU/113/1",
    "113 세탁실",
    500,
    6300,
    -3100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "EF-LAU/113/2",
    "113 세탁실",
    490,
    8700,
    -3100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "EF-PAN/115/1",
    "115 배식실",
    330,
    13800,
    -3100
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "EF-PAN/115/2",
    "115 배식실",
    330,
    15200,
    -2900
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/105/1",
    "105 공용화장실",
    100,
    800,
    -9000
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/108/1",
    "108 청소도구실",
    140,
    800,
    -12000
   ],
   [
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/112/1",
    "112 탈의실",
    290,
    3800,
    -5700
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/205/1",
    "205 공용화장실",
    100,
    800,
    -9000
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/208/1",
    "208 청소도구실",
    140,
    800,
    -12000
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/261/1",
    "261 선원침실 01 화장실",
    90,
    12800,
    -5100
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/262/1",
    "262 선원침실 02 화장실",
    90,
    15800,
    -5100
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/263/1",
    "263 선원침실 03 화장실",
    90,
    18800,
    -5100
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/264/1",
    "264 선원침실 04 화장실",
    90,
    21800,
    -5100
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/291/1",
    "291 선원침실 21 화장실",
    90,
    12800,
    -8900
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/292/1",
    "292 선원침실 22 화장실",
    90,
    15800,
    -8900
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/293/1",
    "293 선원침실 23 화장실",
    90,
    18800,
    -8900
   ],
   [
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/294/1",
    "294 선원침실 24 화장실",
    90,
    21800,
    -8900
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/305/1",
    "305 선교화장실",
    100,
    800,
    -9000
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/308/1",
    "308 청소도구실",
    140,
    800,
    -12000
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/361/1",
    "361 선장실 화장실",
    90,
    7300,
    -5100
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/362/1",
    "362 기관장실 화장실",
    90,
    11800,
    -5100
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/363/1",
    "363 일등항해사실 화장실",
    90,
    16300,
    -5100
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/371/1",
    "371 이등항해사실 화장실",
    90,
    7300,
    -8900
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/372/1",
    "372 이등기관사실 화장실",
    90,
    11800,
    -8900
   ],
   [
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "EF-SAN/373/1",
    "373 삼등항해사실 화장실",
    90,
    16300,
    -8900
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/102/1",
    "102 복도",
    50,
    12900,
    -7700
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/121/1",
    "121 선원식당",
    470,
    9300,
    -11100
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/121/2",
    "121 선원식당",
    470,
    9300,
    -8300
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/122/1",
    "122 사관식당",
    400,
    14800,
    -11100
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/122/2",
    "122 사관식당",
    400,
    14800,
    -13700
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/123/1",
    "123 휴게실",
    320,
    22500,
    -13700
   ],
   [
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RA-1/123/2",
    "123 휴게실",
    320,
    22500,
    -8300
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/202/1",
    "202 복도",
    30,
    12900,
    -7700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/210/1",
    "210 체육실",
    350,
    3800,
    -3100
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/210/2",
    "210 체육실",
    350,
    3800,
    -5700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/211/1",
    "211 선원침실 01",
    60,
    14700,
    -5700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/212/1",
    "212 선원침실 02",
    60,
    17700,
    -5700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/213/1",
    "213 선원침실 03",
    60,
    20700,
    -5700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/214/1",
    "214 선원침실 04",
    150,
    25700,
    -5700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/240/1",
    "240 취미실",
    500,
    6300,
    -13700
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/241/1",
    "241 선원침실 21",
    50,
    14700,
    -8300
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/242/1",
    "242 선원침실 22",
    50,
    17700,
    -8300
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/243/1",
    "243 선원침실 23",
    50,
    20700,
    -8300
   ],
   [
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RA-1/244/1",
    "244 선원침실 24",
    130,
    25700,
    -8300
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/302/1",
    "302 복도",
    340,
    300,
    -7700
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/310/1",
    "310 무선실",
    360,
    3800,
    -4100
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/310/2",
    "310 무선실",
    360,
    3800,
    -2100
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/310/3",
    "310 무선실",
    350,
    6200,
    -4100
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/311/1",
    "311 선장실",
    240,
    10600,
    -5700
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/312/1",
    "312 기관장실",
    240,
    15100,
    -5700
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/313/1",
    "313 일등항해사실",
    240,
    19600,
    -5700
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/321/1",
    "321 이등항해사실",
    250,
    10600,
    -8300
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/322/1",
    "322 이등기관사실",
    240,
    15100,
    -8300
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/323/1",
    "323 삼등항해사실",
    240,
    19600,
    -8300
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/330/1",
    "330 조타실",
    480,
    20300,
    -9300
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/330/2",
    "330 조타실",
    480,
    20300,
    -4700
   ],
   [
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RA-1/330/3",
    "330 조타실",
    470,
    25700,
    -9300
   ]
  ],
  "방화 경계": [
   [
    "구분",
    "Deck",
    "실 A (갑판: 아래)",
    "공간 A",
    "범주 A",
    "실 B (갑판: 위)",
    "공간 B",
    "범주 B",
    "표",
    "표 원문",
    "최소 등급",
    "길이 (m) / 면적 (m²)",
    "확인 사항",
    "주석"
   ],
   [
    "격벽",
    "MAIN DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "102 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "MAIN DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "9.5",
    "A-60",
    "A-60",
    2.5
   ],
   [
    "격벽",
    "MAIN DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "103 계단실",
    "계단격실",
    4,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.5,
    null,
    "c"
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    2
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    2.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "113 세탁실",
    "주세탁실",
    5,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "114 조리실",
    "조리실",
    9,
    "9.5",
    "A-0",
    "A-0",
    4.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.5",
    "B-0",
    "B-0",
    2
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    7.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "117 냉장고",
    "냉장실",
    8,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "121 선원식당",
    "식당",
    3,
    "9.5",
    "B-0",
    "B-0",
    5.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "122 사관식당",
    "식당",
    3,
    "9.5",
    "B-0",
    "B-0",
    4.5
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "123 휴게실",
    "오락실",
    3,
    "9.5",
    "B-0",
    "B-0",
    7
   ],
   [
    "격벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "103 계단실",
    "계단격실",
    4,
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "MAIN DK",
    "103 계단실",
    "계단격실",
    4,
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "MAIN DK",
    "103 계단실",
    "계단격실",
    4,
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    2.5
   ],
   [
    "격벽",
    "MAIN DK",
    "103 계단실",
    "계단격실",
    4,
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "MAIN DK",
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    2,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "MAIN DK",
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    0.5
   ],
   [
    "격벽",
    "MAIN DK",
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "108 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "MAIN DK",
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "108 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "A-0",
    "A-0",
    4
   ],
   [
    "격벽",
    "MAIN DK",
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "MAIN DK",
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-60",
    "A-60",
    2.5
   ],
   [
    "격벽",
    "MAIN DK",
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "113 세탁실",
    "주세탁실",
    5,
    "9.5",
    "A-15",
    "A-15",
    2.5
   ],
   [
    "격벽",
    "MAIN DK",
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "113 세탁실",
    "주세탁실",
    5,
    "9.5",
    "B-0",
    "B-0",
    3.5
   ],
   [
    "격벽",
    "MAIN DK",
    "113 세탁실",
    "주세탁실",
    5,
    "114 조리실",
    "조리실",
    9,
    "9.5",
    "A-0",
    "A-0",
    6
   ],
   [
    "격벽",
    "MAIN DK",
    "114 조리실",
    "조리실",
    9,
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.5",
    "A-0",
    "A-0",
    6
   ],
   [
    "격벽",
    "MAIN DK",
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    6
   ],
   [
    "격벽",
    "MAIN DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "117 냉장고",
    "냉장실",
    8,
    "9.5",
    "A-0",
    "A-0",
    6
   ],
   [
    "격벽",
    "MAIN DK",
    "121 선원식당",
    "식당",
    3,
    "122 사관식당",
    "식당",
    3,
    "9.5",
    "C^ab",
    "C",
    6,
    null,
    "a b"
   ],
   [
    "격벽",
    "MAIN DK",
    "121 선원식당",
    "식당",
    3,
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    6
   ],
   [
    "격벽",
    "MAIN DK",
    "122 사관식당",
    "식당",
    3,
    "123 휴게실",
    "오락실",
    3,
    "9.5",
    "C^ab",
    "C",
    6,
    null,
    "a b"
   ],
   [
    "외벽",
    "MAIN DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "MAIN DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "MAIN DK",
    "102 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "MAIN DK",
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "MAIN DK",
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "MAIN DK",
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.5
   ],
   [
    "외벽",
    "MAIN DK",
    "108 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "MAIN DK",
    "108 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4
   ],
   [
    "외벽",
    "MAIN DK",
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.5
   ],
   [
    "외벽",
    "MAIN DK",
    "113 세탁실",
    "주세탁실",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "MAIN DK",
    "114 조리실",
    "조리실",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "MAIN DK",
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "MAIN DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    7.5
   ],
   [
    "외벽",
    "MAIN DK",
    "117 냉장고",
    "냉장실",
    8,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "MAIN DK",
    "117 냉장고",
    "냉장실",
    8,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "MAIN DK",
    "121 선원식당",
    "식당",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    5.5
   ],
   [
    "외벽",
    "MAIN DK",
    "122 사관식당",
    "식당",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "MAIN DK",
    "123 휴게실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    7
   ],
   [
    "외벽",
    "MAIN DK",
    "123 휴게실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "MAIN DK",
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "격벽",
    "CREW DK",
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "202 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "CREW DK",
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "210 체육실",
    "오락실",
    3,
    "9.5",
    "A-60",
    "A-60",
    6
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "203 계단실",
    "계단격실",
    4,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.5,
    null,
    "c"
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    2
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "210 체육실",
    "오락실",
    3,
    "9.5",
    "B-0",
    "B-0",
    3.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "230 의무실",
    "병원",
    3,
    "9.5",
    "B-0",
    "B-0",
    3.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "240 취미실",
    "오락실",
    3,
    "9.5",
    "B-0",
    "B-0",
    6
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "203 계단실",
    "계단격실",
    4,
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "203 계단실",
    "계단격실",
    4,
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "203 계단실",
    "계단격실",
    4,
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    2.5
   ],
   [
    "격벽",
    "CREW DK",
    "203 계단실",
    "계단격실",
    4,
    "240 취미실",
    "오락실",
    3,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    3,
    null,
    "c"
   ],
   [
    "격벽",
    "CREW DK",
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    2
   ],
   [
    "격벽",
    "CREW DK",
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    0.5
   ],
   [
    "격벽",
    "CREW DK",
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "208 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0^d",
    "-",
    3,
    "같은 용도 — 표의 등급은 용도가 다를 때만 요구",
    "d"
   ],
   [
    "격벽",
    "CREW DK",
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "208 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "A-0",
    "A-0",
    4
   ],
   [
    "격벽",
    "CREW DK",
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "240 취미실",
    "오락실",
    3,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "CREW DK",
    "210 체육실",
    "오락실",
    3,
    "230 의무실",
    "병원",
    3,
    "9.5",
    "C^ab",
    "C",
    6,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    0.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    4
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "230 의무실",
    "병원",
    3,
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "230 의무실",
    "병원",
    3,
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    4
   ],
   [
    "격벽",
    "CREW DK",
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "CREW DK",
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "240 취미실",
    "오락실",
    3,
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "240 취미실",
    "오락실",
    3,
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "CREW DK",
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "외벽",
    "CREW DK",
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "CREW DK",
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "CREW DK",
    "202 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "CREW DK",
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "CREW DK",
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "CREW DK",
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.5
   ],
   [
    "외벽",
    "CREW DK",
    "208 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "CREW DK",
    "208 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4
   ],
   [
    "외벽",
    "CREW DK",
    "210 체육실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "CREW DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "CREW DK",
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    5
   ],
   [
    "외벽",
    "CREW DK",
    "230 의무실",
    "병원",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "CREW DK",
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "CREW DK",
    "240 취미실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "CREW DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "CREW DK",
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    5
   ],
   [
    "외벽",
    "CREW DK",
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "격벽",
    "BRIDGE DK",
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "302 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "310 무선실",
    "무선실",
    1,
    "9.5",
    "A-60",
    "A-60",
    6
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "303 계단실",
    "계단격실",
    4,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.5,
    null,
    "c"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    2
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "B-0",
    "B-0",
    0.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "310 무선실",
    "무선실",
    1,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "330 조타실",
    "조타실",
    1,
    "9.5",
    "A-0",
    "A-0",
    2
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "303 계단실",
    "계단격실",
    4,
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "303 계단실",
    "계단격실",
    4,
    "306 배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "303 계단실",
    "계단격실",
    4,
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    2.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "303 계단실",
    "계단격실",
    4,
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    3,
    null,
    "c"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "306 배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    2,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "306 배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0",
    "A-0",
    0.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "308 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "BRIDGE DK",
    "306 배터리실",
    "축전지실",
    7,
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "306 배터리실",
    "축전지실",
    7,
    "308 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "A-0",
    "A-0",
    4
   ],
   [
    "격벽",
    "BRIDGE DK",
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "A-0",
    "A-0",
    3
   ],
   [
    "격벽",
    "BRIDGE DK",
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    4.2
   ],
   [
    "격벽",
    "BRIDGE DK",
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.8
   ],
   [
    "격벽",
    "BRIDGE DK",
    "310 무선실",
    "무선실",
    1,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "A-60",
    "A-60",
    4.2
   ],
   [
    "격벽",
    "BRIDGE DK",
    "310 무선실",
    "무선실",
    1,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-60",
    "A-60",
    1.8
   ],
   [
    "격벽",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.5",
    "A-60",
    "A-60",
    6
   ],
   [
    "격벽",
    "BRIDGE DK",
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    4.2,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.5",
    "A-60",
    "A-60",
    6
   ],
   [
    "격벽",
    "BRIDGE DK",
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.8,
    null,
    "a b"
   ],
   [
    "격벽",
    "BRIDGE DK",
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    1.5,
    null,
    "a b"
   ],
   [
    "외벽",
    "BRIDGE DK",
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "BRIDGE DK",
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "BRIDGE DK",
    "306 배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2
   ],
   [
    "외벽",
    "BRIDGE DK",
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "308 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "308 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4
   ],
   [
    "외벽",
    "BRIDGE DK",
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    0.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "310 무선실",
    "무선실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    4.5
   ],
   [
    "외벽",
    "BRIDGE DK",
    "330 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "외벽",
    "BRIDGE DK",
    "330 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    14
   ],
   [
    "외벽",
    "BRIDGE DK",
    "330 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    6
   ],
   [
    "갑판",
    "CREW DK",
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "9.6",
    "*",
    "*",
    20.4
   ],
   [
    "갑판",
    "CREW DK",
    "102 복도",
    "통로",
    2,
    "202 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    52
   ],
   [
    "갑판",
    "CREW DK",
    "103 계단실",
    "계단격실",
    4,
    "203 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    7.2
   ],
   [
    "갑판",
    "CREW DK",
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.6",
    "*",
    "*",
    2.8
   ],
   [
    "갑판",
    "CREW DK",
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.8
   ],
   [
    "갑판",
    "CREW DK",
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    8.8
   ],
   [
    "갑판",
    "CREW DK",
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0^d",
    "-",
    7.2,
    "같은 용도 — 표의 등급은 용도가 다를 때만 요구",
    "d"
   ],
   [
    "갑판",
    "CREW DK",
    "108 청소도구실",
    "청소구 로커",
    5,
    "208 청소도구실",
    "청소구 로커",
    5,
    "9.6",
    "*",
    "*",
    5.6
   ],
   [
    "갑판",
    "CREW DK",
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "210 체육실",
    "오락실",
    3,
    "9.6",
    "A-0",
    "A-0",
    5.76
   ],
   [
    "갑판",
    "CREW DK",
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "210 체육실",
    "오락실",
    3,
    "9.6",
    "*",
    "*",
    8.16
   ],
   [
    "갑판",
    "CREW DK",
    "113 세탁실",
    "주세탁실",
    5,
    "210 체육실",
    "오락실",
    3,
    "9.6",
    "A-0",
    "A-0",
    6
   ],
   [
    "갑판",
    "CREW DK",
    "113 세탁실",
    "주세탁실",
    5,
    "230 의무실",
    "병원",
    3,
    "9.6",
    "A-0",
    "A-0",
    12
   ],
   [
    "갑판",
    "CREW DK",
    "114 조리실",
    "조리실",
    9,
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    5.88
   ],
   [
    "갑판",
    "CREW DK",
    "114 조리실",
    "조리실",
    9,
    "230 의무실",
    "병원",
    3,
    "9.6",
    "A-0",
    "A-0",
    8.4
   ],
   [
    "갑판",
    "CREW DK",
    "114 조리실",
    "조리실",
    9,
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.8
   ],
   [
    "갑판",
    "CREW DK",
    "114 조리실",
    "조리실",
    9,
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0^d",
    "A-0",
    5.6,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "갑판",
    "CREW DK",
    "114 조리실",
    "조리실",
    9,
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    8.4
   ],
   [
    "갑판",
    "CREW DK",
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.68
   ],
   [
    "갑판",
    "CREW DK",
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    12.6
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    15.48
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    9.48
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.62
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "117 냉장고",
    "냉장실",
    8,
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    18
   ],
   [
    "갑판",
    "CREW DK",
    "121 선원식당",
    "식당",
    3,
    "240 취미실",
    "오락실",
    3,
    "9.6",
    "*",
    "*",
    18
   ],
   [
    "갑판",
    "CREW DK",
    "121 선원식당",
    "식당",
    3,
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    11.88
   ],
   [
    "갑판",
    "CREW DK",
    "121 선원식당",
    "식당",
    3,
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "122 사관식당",
    "식당",
    3,
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.4
   ],
   [
    "갑판",
    "CREW DK",
    "122 사관식당",
    "식당",
    3,
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    15.48
   ],
   [
    "갑판",
    "CREW DK",
    "122 사관식당",
    "식당",
    3,
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.2
   ],
   [
    "갑판",
    "CREW DK",
    "122 사관식당",
    "식당",
    3,
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "122 사관식당",
    "식당",
    3,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "CREW DK",
    "123 휴게실",
    "오락실",
    3,
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    11.28
   ],
   [
    "갑판",
    "CREW DK",
    "123 휴게실",
    "오락실",
    3,
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    27.48
   ],
   [
    "갑판",
    "CREW DK",
    "123 휴게실",
    "오락실",
    3,
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "CREW DK",
    "123 휴게실",
    "오락실",
    3,
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "CREW DK",
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "240 취미실",
    "오락실",
    3,
    "9.6",
    "A-0",
    "A-0",
    18
   ],
   [
    "갑판",
    "BRIDGE DK",
    "201 기관실 케이싱",
    "기관실 — A류",
    6,
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "9.6",
    "*",
    "*",
    20.4
   ],
   [
    "갑판",
    "BRIDGE DK",
    "202 복도",
    "통로",
    2,
    "302 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    40
   ],
   [
    "갑판",
    "BRIDGE DK",
    "202 복도",
    "통로",
    2,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-0",
    "A-0",
    12
   ],
   [
    "갑판",
    "BRIDGE DK",
    "203 계단실",
    "계단격실",
    4,
    "303 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    7.2
   ],
   [
    "갑판",
    "BRIDGE DK",
    "204 덕트 트렁크",
    "덕트 트렁크",
    7,
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.6",
    "*",
    "*",
    2.8
   ],
   [
    "갑판",
    "BRIDGE DK",
    "205 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.8
   ],
   [
    "갑판",
    "BRIDGE DK",
    "206 린넨로커",
    "로커·창고 — 4㎡ 초과",
    9,
    "306 배터리실",
    "축전지실",
    7,
    "9.6",
    "A-0",
    "A-0",
    8.8
   ],
   [
    "갑판",
    "BRIDGE DK",
    "207 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0^d",
    "-",
    7.2,
    "같은 용도 — 표의 등급은 용도가 다를 때만 요구",
    "d"
   ],
   [
    "갑판",
    "BRIDGE DK",
    "208 청소도구실",
    "청소구 로커",
    5,
    "308 청소도구실",
    "청소구 로커",
    5,
    "9.6",
    "*",
    "*",
    5.6
   ],
   [
    "갑판",
    "BRIDGE DK",
    "210 체육실",
    "오락실",
    3,
    "310 무선실",
    "무선실",
    1,
    "9.6",
    "A-60",
    "A-60",
    18
   ],
   [
    "갑판",
    "BRIDGE DK",
    "210 체육실",
    "오락실",
    3,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.68
   ],
   [
    "갑판",
    "BRIDGE DK",
    "210 체육실",
    "오락실",
    3,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "BRIDGE DK",
    "211 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    15.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.68
   ],
   [
    "갑판",
    "BRIDGE DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    11.88
   ],
   [
    "갑판",
    "BRIDGE DK",
    "212 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.72
   ],
   [
    "갑판",
    "BRIDGE DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    9.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "213 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    6
   ],
   [
    "갑판",
    "BRIDGE DK",
    "214 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    27.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "230 의무실",
    "병원",
    3,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    18.6
   ],
   [
    "갑판",
    "BRIDGE DK",
    "230 의무실",
    "병원",
    3,
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "BRIDGE DK",
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.12
   ],
   [
    "갑판",
    "BRIDGE DK",
    "231 의무실 화장실",
    "화장실·샤워실·욕실",
    3,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "BRIDGE DK",
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.6
   ],
   [
    "갑판",
    "BRIDGE DK",
    "232 린넨창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    4
   ],
   [
    "갑판",
    "BRIDGE DK",
    "240 취미실",
    "오락실",
    3,
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "*",
    "*",
    2.4
   ],
   [
    "갑판",
    "BRIDGE DK",
    "240 취미실",
    "오락실",
    3,
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    23.88
   ],
   [
    "갑판",
    "BRIDGE DK",
    "240 취미실",
    "오락실",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.2
   ],
   [
    "갑판",
    "BRIDGE DK",
    "240 취미실",
    "오락실",
    3,
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "BRIDGE DK",
    "240 취미실",
    "오락실",
    3,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "BRIDGE DK",
    "241 선원침실 21",
    "선실 — 비제한 가구",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    15.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.68
   ],
   [
    "갑판",
    "BRIDGE DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    11.88
   ],
   [
    "갑판",
    "BRIDGE DK",
    "242 선원침실 22",
    "선실 — 비제한 가구",
    3,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.72
   ],
   [
    "갑판",
    "BRIDGE DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    9.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "243 선원침실 23",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    6
   ],
   [
    "갑판",
    "BRIDGE DK",
    "244 선원침실 24",
    "선실 — 비제한 가구",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    27.48
   ],
   [
    "갑판",
    "BRIDGE DK",
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.8
   ],
   [
    "갑판",
    "BRIDGE DK",
    "261 선원침실 01 화장실",
    "화장실·샤워실·욕실",
    3,
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "BRIDGE DK",
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "BRIDGE DK",
    "262 선원침실 02 화장실",
    "화장실·샤워실·욕실",
    3,
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "BRIDGE DK",
    "263 선원침실 03 화장실",
    "화장실·샤워실·욕실",
    3,
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "BRIDGE DK",
    "264 선원침실 04 화장실",
    "화장실·샤워실·욕실",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    2.52
   ],
   [
    "갑판",
    "BRIDGE DK",
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.8
   ],
   [
    "갑판",
    "BRIDGE DK",
    "291 선원침실 21 화장실",
    "화장실·샤워실·욕실",
    3,
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "BRIDGE DK",
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    0.94
   ],
   [
    "갑판",
    "BRIDGE DK",
    "292 선원침실 22 화장실",
    "화장실·샤워실·욕실",
    3,
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.62
   ],
   [
    "갑판",
    "BRIDGE DK",
    "293 선원침실 23 화장실",
    "화장실·샤워실·욕실",
    3,
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.52
   ],
   [
    "갑판",
    "BRIDGE DK",
    "294 선원침실 24 화장실",
    "화장실·샤워실·욕실",
    3,
    "330 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    2.52
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "101 기관실 케이싱",
    "기관실 — A류",
    6,
    "9.6",
    "*",
    "*",
    21
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "102 복도",
    "통로",
    2,
    "9.6",
    "A-60",
    "A-60",
    52
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "103 계단실",
    "계단격실",
    4,
    "9.6",
    "A-60",
    "A-60",
    7.3
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "104 덕트 트렁크",
    "덕트 트렁크",
    7,
    "9.6",
    "A-60^i",
    "A-60",
    2.9,
    null,
    "i"
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "105 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-60",
    "A-60",
    2.9
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "106 공조기실",
    "환기·공조 기계실",
    7,
    "9.6",
    "A-60^i",
    "A-60",
    8.5,
    null,
    "i"
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "107 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-60",
    "A-60",
    7.3
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "108 청소도구실",
    "청소구 로커",
    5,
    "9.6",
    "A-60",
    "A-60",
    6.2
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "111 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "9.6",
    "A-60",
    "A-60",
    6.1
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "112 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-60",
    "A-60",
    8.9
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "113 세탁실",
    "주세탁실",
    5,
    "9.6",
    "A-60",
    "A-60",
    18
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "114 조리실",
    "조리실",
    9,
    "9.6",
    "A-60",
    "A-60",
    27
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "115 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.6",
    "A-60",
    "A-60",
    11.5
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "116 식료품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-60",
    "A-60",
    45
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "117 냉장고",
    "냉장실",
    8,
    "9.6",
    "A-30",
    "A-30",
    18
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "121 선원식당",
    "식당",
    3,
    "9.6",
    "A-60",
    "A-60",
    33
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "122 사관식당",
    "식당",
    3,
    "9.6",
    "A-60",
    "A-60",
    27
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "123 휴게실",
    "오락실",
    3,
    "9.6",
    "A-60",
    "A-60",
    42
   ],
   [
    "바닥(모델 가장자리)",
    "MAIN DK",
    "기관실 — A류",
    "기관실 — A류",
    6,
    "124 조리실 팬룸",
    "환기·공조 기계실",
    7,
    "9.6",
    "A-60^i",
    "A-60",
    18,
    null,
    "i"
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "301 기관실 케이싱",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    21
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "302 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    40
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "303 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    7.3
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "304 덕트 트렁크",
    "덕트 트렁크",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.9
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "305 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.9
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "306 배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    8.5
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "307 창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    7.3
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "308 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    6.2
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "309 창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.9
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "310 무선실",
    "무선실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    18
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "311 선장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "312 기관장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "313 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "321 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "322 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "323 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    24.4
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "330 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    84
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "361 선장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "362 기관장실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "363 일등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "371 이등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "372 이등기관사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ],
   [
    "천장(모델 가장자리)",
    "BRIDGE DK",
    "373 삼등항해사실 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.6
   ]
  ],
  "관통 목록": [
   [
    "번호",
    "Deck",
    "종류",
    "계통",
    "덕트",
    "경계",
    "실 A",
    "실 B",
    "등급",
    "크기 (mm)",
    "면적 (m²)",
    "풍량 (CMH)",
    "조치",
    "슬리브 (mm)",
    "방화댐퍼",
    "비고",
    "X (mm)",
    "Y (mm)"
   ],
   [
    "P-001",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "450×300",
    0.135,
    4860,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2500,
    -9500
   ],
   [
    "P-002",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "RISER MAIN DK→CREW DK",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "600×400",
    0.24,
    8390,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2500,
    -9500
   ],
   [
    "P-003",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "격벽",
    "102 복도",
    "104 덕트 트렁크",
    "A-0",
    "450×300",
    0.135,
    4860,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2500,
    -8000
   ],
   [
    "P-004",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-1",
    "격벽",
    "102 복도",
    "103 계단실",
    "A-0",
    "100×100",
    0.01,
    60,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4800,
    -8000
   ],
   [
    "P-005",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-3",
    "격벽",
    "102 복도",
    "112 탈의실",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    5600,
    -6000
   ],
   [
    "P-006",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-4",
    "격벽",
    "102 복도",
    "113 세탁실",
    "B-0",
    "200×150",
    0.03,
    810,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    7500,
    -6000
   ],
   [
    "P-007",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-9",
    "격벽",
    "102 복도",
    "121 선원식당",
    "B-0",
    "250×150",
    0.0375,
    950,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    11800,
    -8000
   ],
   [
    "P-008",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-13",
    "격벽",
    "102 복도",
    "115 배식실",
    "B-0",
    "200×100",
    0.02,
    510,
    "관통부 밀폐",
    null,
    null,
    null,
    14500,
    -6000
   ],
   [
    "P-009",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-23",
    "격벽",
    "102 복도",
    "122 사관식당",
    "B-0",
    "200×150",
    0.03,
    810,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    16000,
    -8000
   ],
   [
    "P-010",
    "MAIN DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-28",
    "격벽",
    "102 복도",
    "123 휴게실",
    "B-0",
    "250×100",
    0.025,
    650,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    20800,
    -8000
   ],
   [
    "P-011",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "RISER MAIN DK→CREW DK",
    "갑판",
    "104 덕트 트렁크",
    "204 덕트 트렁크",
    "*",
    "600×400",
    0.24,
    8390,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    2500,
    -8700
   ],
   [
    "P-012",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "격벽",
    "202 복도",
    "204 덕트 트렁크",
    "A-0",
    "400×250",
    0.1,
    3360,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2500,
    -8000
   ],
   [
    "P-013",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-2",
    "격벽",
    "202 복도",
    "203 계단실",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4800,
    -8000
   ],
   [
    "P-014",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-3",
    "격벽",
    "202 복도",
    "210 체육실",
    "B-0",
    "250×100",
    0.025,
    710,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    5300,
    -6000
   ],
   [
    "P-015",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-7",
    "격벽",
    "202 복도",
    "240 취미실",
    "B-0",
    "200×100",
    0.02,
    500,
    "관통부 밀폐",
    null,
    null,
    null,
    8200,
    -8000
   ],
   [
    "P-016",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-10",
    "격벽",
    "202 복도",
    "230 의무실",
    "B-0",
    "100×100",
    0.01,
    210,
    "관통부 밀폐",
    null,
    null,
    null,
    8800,
    -6000
   ],
   [
    "P-017",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "격벽",
    "241 선원침실 21",
    "291 선원침실 21 화장실",
    "C",
    "100×100",
    0.01,
    140,
    "요건 없음",
    null,
    null,
    null,
    12800,
    -9800
   ],
   [
    "P-018",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "격벽",
    "202 복도",
    "291 선원침실 21 화장실",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    12800,
    -8000
   ],
   [
    "P-019",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-14",
    "격벽",
    "202 복도",
    "211 선원침실 01",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    13600,
    -6000
   ],
   [
    "P-020",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-15",
    "격벽",
    "202 복도",
    "212 선원침실 02",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    16600,
    -6000
   ],
   [
    "P-021",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-18",
    "격벽",
    "242 선원침실 22",
    "243 선원침실 23",
    "C",
    "100×100",
    0.01,
    140,
    "요건 없음",
    null,
    null,
    null,
    18000,
    -9800
   ],
   [
    "P-022",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-13",
    "격벽",
    "243 선원침실 23",
    "293 선원침실 23 화장실",
    "C",
    "200×200",
    0.04,
    280,
    "요건 없음",
    null,
    null,
    null,
    19000,
    -9800
   ],
   [
    "P-023",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "M-D-13",
    "격벽",
    "202 복도",
    "293 선원침실 23 화장실",
    "B-0",
    "200×200",
    0.04,
    280,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    19000,
    -8000
   ],
   [
    "P-024",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-17",
    "격벽",
    "202 복도",
    "213 선원침실 03",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    19600,
    -6000
   ],
   [
    "P-025",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-22",
    "격벽",
    "202 복도",
    "244 선원침실 24",
    "B-0",
    "100×100",
    0.01,
    220,
    "관통부 밀폐",
    null,
    null,
    null,
    23700,
    -8000
   ],
   [
    "P-026",
    "CREW DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-21",
    "격벽",
    "202 복도",
    "214 선원침실 04",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    23700,
    -6000
   ],
   [
    "P-027",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "RISER CREW DK→BRIDGE DK",
    "갑판",
    "204 덕트 트렁크",
    "304 덕트 트렁크",
    "*",
    "400×400",
    0.16,
    5030,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    2500,
    -8700
   ],
   [
    "P-028",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "M-D-1",
    "격벽",
    "302 복도",
    "304 덕트 트렁크",
    "A-0",
    "400×350",
    0.14,
    5030,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2500,
    -8000
   ],
   [
    "P-029",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-1",
    "격벽",
    "302 복도",
    "310 무선실",
    "A-0",
    "250×150",
    0.0375,
    1080,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    4200,
    -6000
   ],
   [
    "P-030",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-4",
    "격벽",
    "302 복도",
    "303 계단실",
    "A-0",
    "100×100",
    0.01,
    80,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4800,
    -8000
   ],
   [
    "P-031",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-7",
    "격벽",
    "302 복도",
    "321 이등항해사실",
    "B-0",
    "150×100",
    0.015,
    340,
    "관통부 밀폐",
    null,
    null,
    null,
    8100,
    -8000
   ],
   [
    "P-032",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-11",
    "격벽",
    "302 복도",
    "311 선장실",
    "B-0",
    "150×100",
    0.015,
    330,
    "관통부 밀폐",
    null,
    null,
    null,
    8900,
    -6000
   ],
   [
    "P-033",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-12",
    "격벽",
    "302 복도",
    "322 이등기관사실",
    "B-0",
    "150×100",
    0.015,
    330,
    "관통부 밀폐",
    null,
    null,
    null,
    12600,
    -8000
   ],
   [
    "P-034",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-15",
    "격벽",
    "302 복도",
    "312 기관장실",
    "B-0",
    "150×100",
    0.015,
    330,
    "관통부 밀폐",
    null,
    null,
    null,
    13400,
    -6000
   ],
   [
    "P-035",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-16",
    "격벽",
    "302 복도",
    "323 삼등항해사실",
    "B-0",
    "150×100",
    0.015,
    330,
    "관통부 밀폐",
    null,
    null,
    null,
    17100,
    -8000
   ],
   [
    "P-036",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-19",
    "격벽",
    "302 복도",
    "313 일등항해사실",
    "B-0",
    "150×100",
    0.015,
    330,
    "관통부 밀폐",
    null,
    null,
    null,
    17900,
    -6000
   ],
   [
    "P-037",
    "BRIDGE DK",
    "급기(SA)",
    "AHU-1",
    "G001-D-18",
    "격벽",
    "302 복도",
    "330 조타실",
    "A-0",
    "250×200",
    0.05,
    1440,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    20000,
    -7400
   ],
   [
    "P-038",
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-1",
    "외벽",
    "124 조리실 팬룸",
    "(외부)",
    "*",
    "450×250",
    0.1125,
    3240,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8000,
    -14000
   ],
   [
    "P-039",
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-6",
    "외벽",
    "114 조리실",
    "(외부)",
    "*",
    "200×100",
    0.02,
    460,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    9300,
    0
   ],
   [
    "P-040",
    "MAIN DK",
    "배기(EA)",
    "EF-GAL",
    "G001-D-7",
    "외벽",
    "114 조리실",
    "(외부)",
    "*",
    "400×250",
    0.1,
    2780,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    10250,
    0
   ],
   [
    "P-041",
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-1",
    "격벽",
    "230 의무실",
    "232 린넨창고",
    "A-0",
    "200×100",
    0.02,
    560,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10500,
    -2000
   ],
   [
    "P-042",
    "CREW DK",
    "배기(EA)",
    "EF-HOS",
    "G001-D-4",
    "격벽",
    "231 의무실 화장실",
    "232 린넨창고",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    11300,
    -4000
   ],
   [
    "P-043",
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-1",
    "격벽",
    "106 공조기실",
    "107 창고",
    "A-0",
    "250×150",
    0.0375,
    990,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3500,
    -11200
   ],
   [
    "P-044",
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-1",
    "격벽",
    "107 창고",
    "124 조리실 팬룸",
    "A-0",
    "250×150",
    0.0375,
    990,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6000,
    -11200
   ],
   [
    "P-045",
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-2",
    "격벽",
    "102 복도",
    "124 조리실 팬룸",
    "A-0",
    "250×150",
    0.0375,
    990,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6300,
    -8000
   ],
   [
    "P-046",
    "MAIN DK",
    "배기(EA)",
    "EF-LAU",
    "G001-D-2",
    "격벽",
    "102 복도",
    "113 세탁실",
    "B-0",
    "250×150",
    0.0375,
    990,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    6300,
    -6000
   ],
   [
    "P-047",
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-1",
    "격벽",
    "106 공조기실",
    "107 창고",
    "A-0",
    "250×100",
    0.025,
    660,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3500,
    -11200
   ],
   [
    "P-048",
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-1",
    "격벽",
    "107 창고",
    "124 조리실 팬룸",
    "A-0",
    "250×100",
    0.025,
    660,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6000,
    -11200
   ],
   [
    "P-049",
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-1",
    "격벽",
    "121 선원식당",
    "124 조리실 팬룸",
    "A-0",
    "250×100",
    0.025,
    660,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    9000,
    -11200
   ],
   [
    "P-050",
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-2",
    "격벽",
    "102 복도",
    "121 선원식당",
    "B-0",
    "250×100",
    0.025,
    660,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    13800,
    -8000
   ],
   [
    "P-051",
    "MAIN DK",
    "배기(EA)",
    "EF-PAN",
    "G001-D-2",
    "격벽",
    "102 복도",
    "115 배식실",
    "B-0",
    "250×100",
    0.025,
    660,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    13800,
    -6000
   ],
   [
    "P-052",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "격벽",
    "102 복도",
    "105 공용화장실",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    800,
    -8000
   ],
   [
    "P-053",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "격벽",
    "106 공조기실",
    "108 청소도구실",
    "A-0",
    "100×100",
    0.01,
    140,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1500,
    -11200
   ],
   [
    "P-054",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "200×200",
    0.04,
    390,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3000,
    -9500
   ],
   [
    "P-055",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "RISER MAIN DK→CREW DK",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "300×250",
    0.075,
    1740,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3000,
    -9500
   ],
   [
    "P-056",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "격벽",
    "102 복도",
    "104 덕트 트렁크",
    "A-0",
    "200×200",
    0.04,
    390,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3000,
    -8000
   ],
   [
    "P-057",
    "MAIN DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-4",
    "격벽",
    "102 복도",
    "112 탈의실",
    "B-0",
    "150×100",
    0.015,
    290,
    "관통부 밀폐",
    null,
    null,
    null,
    3800,
    -6000
   ],
   [
    "P-058",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-4",
    "격벽",
    "206 린넨로커",
    "208 청소도구실",
    "A-0",
    "100×100",
    0.01,
    140,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1500,
    -12000
   ],
   [
    "P-059",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-2",
    "격벽",
    "204 덕트 트렁크",
    "205 공용화장실",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1500,
    -9000
   ],
   [
    "P-060",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "격벽",
    "204 덕트 트렁크",
    "206 린넨로커",
    "A-0",
    "100×100",
    0.01,
    140,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1600,
    -9500
   ],
   [
    "P-061",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "RISER MAIN DK→CREW DK",
    "갑판",
    "104 덕트 트렁크",
    "204 덕트 트렁크",
    "*",
    "300×250",
    0.075,
    1740,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    3000,
    -8200
   ],
   [
    "P-062",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-2",
    "격벽",
    "202 복도",
    "204 덕트 트렁크",
    "A-0",
    "200×200",
    0.04,
    720,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3000,
    -8000
   ],
   [
    "P-063",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "격벽",
    "202 복도",
    "231 의무실 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    12000,
    -6000
   ],
   [
    "P-064",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-6",
    "격벽",
    "202 복도",
    "291 선원침실 21 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    12800,
    -8000
   ],
   [
    "P-065",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-7",
    "격벽",
    "202 복도",
    "292 선원침실 22 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    15800,
    -8000
   ],
   [
    "P-066",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-9",
    "격벽",
    "212 선원침실 02",
    "262 선원침실 02 화장실",
    "C",
    "100×100",
    0.01,
    90,
    "요건 없음",
    null,
    null,
    null,
    16500,
    -5100
   ],
   [
    "P-067",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-8",
    "격벽",
    "202 복도",
    "212 선원침실 02",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    16600,
    -6000
   ],
   [
    "P-068",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-10",
    "격벽",
    "202 복도",
    "212 선원침실 02",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    18000,
    -6000
   ],
   [
    "P-069",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-12",
    "격벽",
    "202 복도",
    "293 선원침실 23 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    18800,
    -8000
   ],
   [
    "P-070",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-14",
    "격벽",
    "202 복도",
    "294 선원침실 24 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    21800,
    -8000
   ],
   [
    "P-071",
    "CREW DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-13",
    "격벽",
    "202 복도",
    "264 선원침실 04 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    21800,
    -6000
   ],
   [
    "P-072",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-3",
    "격벽",
    "302 복도",
    "305 선교화장실",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    800,
    -8000
   ],
   [
    "P-073",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "격벽",
    "305 선교화장실",
    "308 청소도구실",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    1300,
    -10000
   ],
   [
    "P-074",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-1",
    "격벽",
    "302 복도",
    "305 선교화장실",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    1300,
    -8000
   ],
   [
    "P-075",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "RISER CREW DK→BRIDGE DK",
    "갑판",
    "204 덕트 트렁크",
    "304 덕트 트렁크",
    "*",
    "200×200",
    0.04,
    780,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    3000,
    -8200
   ],
   [
    "P-076",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "M-D-1",
    "격벽",
    "302 복도",
    "304 덕트 트렁크",
    "A-0",
    "200×200",
    0.04,
    780,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3000,
    -8000
   ],
   [
    "P-077",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-2",
    "격벽",
    "302 복도",
    "310 무선실",
    "A-0",
    "100×100",
    0.01,
    90,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6500,
    -6000
   ],
   [
    "P-078",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-6",
    "격벽",
    "302 복도",
    "371 이등항해사실 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    7300,
    -8000
   ],
   [
    "P-079",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-8",
    "격벽",
    "302 복도",
    "321 이등항해사실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    11000,
    -8000
   ],
   [
    "P-080",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-10",
    "격벽",
    "302 복도",
    "362 기관장실 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    11800,
    -6000
   ],
   [
    "P-081",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-12",
    "격벽",
    "302 복도",
    "373 삼등항해사실 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    16300,
    -8000
   ],
   [
    "P-082",
    "BRIDGE DK",
    "배기(EA)",
    "EF-SAN",
    "G001-D-11",
    "격벽",
    "302 복도",
    "363 일등항해사실 화장실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    16300,
    -6000
   ],
   [
    "P-083",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "350×200",
    0.07,
    2430,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    2000,
    -9500
   ],
   [
    "P-084",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "RISER MAIN DK→CREW DK",
    "격벽",
    "104 덕트 트렁크",
    "106 공조기실",
    "A-0",
    "550×350",
    0.1925,
    6130,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2000,
    -9500
   ],
   [
    "P-085",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "격벽",
    "102 복도",
    "104 덕트 트렁크",
    "A-0",
    "350×200",
    0.07,
    2430,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    2000,
    -8000
   ],
   [
    "P-086",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-1",
    "격벽",
    "102 복도",
    "124 조리실 팬룸",
    "A-0",
    "250×150",
    0.0375,
    940,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    8500,
    -8000
   ],
   [
    "P-087",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-5",
    "격벽",
    "121 선원식당",
    "124 조리실 팬룸",
    "A-0",
    "200×100",
    0.02,
    470,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9000,
    -11100
   ],
   [
    "P-088",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "격벽",
    "121 선원식당",
    "124 조리실 팬룸",
    "A-0",
    "200×100",
    0.02,
    470,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9000,
    -8300
   ],
   [
    "P-089",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "격벽",
    "121 선원식당",
    "122 사관식당",
    "C",
    "150×100",
    0.015,
    400,
    "요건 없음",
    null,
    null,
    null,
    14500,
    -13700
   ],
   [
    "P-090",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "격벽",
    "121 선원식당",
    "122 사관식당",
    "C",
    "150×100",
    0.015,
    400,
    "요건 없음",
    null,
    null,
    null,
    14500,
    -10300
   ],
   [
    "P-091",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-7",
    "격벽",
    "102 복도",
    "122 사관식당",
    "B-0",
    "200×150",
    0.03,
    800,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    14800,
    -8000
   ],
   [
    "P-092",
    "MAIN DK",
    "환기(RA)",
    "RA-1",
    "G001-D-10",
    "격벽",
    "102 복도",
    "123 휴게실",
    "B-0",
    "150×150",
    0.0225,
    640,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    21700,
    -8000
   ],
   [
    "P-093",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-2",
    "격벽",
    "204 덕트 트렁크",
    "206 린넨로커",
    "A-0",
    "200×100",
    0.02,
    500,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2000,
    -9500
   ],
   [
    "P-094",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "RISER MAIN DK→CREW DK",
    "갑판",
    "104 덕트 트렁크",
    "204 덕트 트렁크",
    "*",
    "550×350",
    0.1925,
    6130,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    2000,
    -8200
   ],
   [
    "P-095",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-1",
    "격벽",
    "202 복도",
    "204 덕트 트렁크",
    "A-0",
    "250×100",
    0.025,
    700,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    2000,
    -8000
   ],
   [
    "P-096",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "M-D-2",
    "격벽",
    "202 복도",
    "204 덕트 트렁크",
    "A-0",
    "200×200",
    0.04,
    640,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    2600,
    -8000
   ],
   [
    "P-097",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "격벽",
    "206 린넨로커",
    "207 창고",
    "-",
    "200×100",
    0.02,
    500,
    "요건 없음",
    null,
    null,
    null,
    3500,
    -13700
   ],
   [
    "P-098",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-6",
    "격벽",
    "202 복도",
    "210 체육실",
    "B-0",
    "150×100",
    0.015,
    350,
    "관통부 밀폐",
    null,
    null,
    null,
    3800,
    -6000
   ],
   [
    "P-099",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-7",
    "격벽",
    "202 복도",
    "210 체육실",
    "B-0",
    "150×100",
    0.015,
    350,
    "관통부 밀폐",
    null,
    null,
    null,
    4600,
    -6000
   ],
   [
    "P-100",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-3",
    "격벽",
    "207 창고",
    "240 취미실",
    "A-0",
    "200×100",
    0.02,
    500,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6000,
    -13700
   ],
   [
    "P-101",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-12",
    "격벽",
    "202 복도",
    "291 선원침실 21 화장실",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    12900,
    -8000
   ],
   [
    "P-102",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "격벽",
    "202 복도",
    "291 선원침실 21 화장실",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    13400,
    -8000
   ],
   [
    "P-103",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-11",
    "격벽",
    "202 복도",
    "241 선원침실 21",
    "B-0",
    "100×100",
    0.01,
    50,
    "관통부 밀폐",
    null,
    null,
    null,
    13900,
    -8000
   ],
   [
    "P-104",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "격벽",
    "202 복도",
    "211 선원침실 01",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    14700,
    -6000
   ],
   [
    "P-105",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-16",
    "격벽",
    "202 복도",
    "242 선원침실 22",
    "B-0",
    "100×100",
    0.01,
    50,
    "관통부 밀폐",
    null,
    null,
    null,
    17700,
    -8000
   ],
   [
    "P-106",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-15",
    "격벽",
    "202 복도",
    "212 선원침실 02",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    17700,
    -6000
   ],
   [
    "P-107",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-17",
    "격벽",
    "202 복도",
    "243 선원침실 23",
    "B-0",
    "100×100",
    0.01,
    50,
    "관통부 밀폐",
    null,
    null,
    null,
    20700,
    -8000
   ],
   [
    "P-108",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-18",
    "격벽",
    "202 복도",
    "213 선원침실 03",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    20700,
    -6000
   ],
   [
    "P-109",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-20",
    "격벽",
    "202 복도",
    "244 선원침실 24",
    "B-0",
    "100×100",
    0.01,
    130,
    "관통부 밀폐",
    null,
    null,
    null,
    25700,
    -8000
   ],
   [
    "P-110",
    "CREW DK",
    "환기(RA)",
    "RA-1",
    "G001-D-19",
    "격벽",
    "202 복도",
    "214 선원침실 04",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    25700,
    -6000
   ],
   [
    "P-111",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "RISER CREW DK→BRIDGE DK",
    "갑판",
    "204 덕트 트렁크",
    "304 덕트 트렁크",
    "*",
    "500×300",
    0.15,
    4290,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    2000,
    -8200
   ],
   [
    "P-112",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "M-D-1",
    "격벽",
    "302 복도",
    "304 덕트 트렁크",
    "A-0",
    "400×300",
    0.12,
    4290,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    2000,
    -8000
   ],
   [
    "P-113",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-2",
    "격벽",
    "302 복도",
    "310 무선실",
    "A-0",
    "250×150",
    0.0375,
    1070,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3800,
    -6000
   ],
   [
    "P-114",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-5",
    "격벽",
    "302 복도",
    "321 이등항해사실",
    "B-0",
    "100×100",
    0.01,
    250,
    "관통부 밀폐",
    null,
    null,
    null,
    9800,
    -8000
   ],
   [
    "P-115",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-8",
    "격벽",
    "302 복도",
    "311 선장실",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    10600,
    -6000
   ],
   [
    "P-116",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-11",
    "격벽",
    "302 복도",
    "322 이등기관사실",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    14300,
    -8000
   ],
   [
    "P-117",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-14",
    "격벽",
    "302 복도",
    "312 기관장실",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    15100,
    -6000
   ],
   [
    "P-118",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-15",
    "격벽",
    "302 복도",
    "313 일등항해사실",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    18800,
    -6000
   ],
   [
    "P-119",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-18",
    "격벽",
    "302 복도",
    "323 삼등항해사실",
    "B-0",
    "100×100",
    0.01,
    240,
    "관통부 밀폐",
    null,
    null,
    null,
    19600,
    -8000
   ],
   [
    "P-120",
    "BRIDGE DK",
    "환기(RA)",
    "RA-1",
    "G001-D-17",
    "격벽",
    "302 복도",
    "330 조타실",
    "A-0",
    "250×200",
    0.05,
    1430,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    20000,
    -6800
   ],
   [
    "P-121",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-1",
    "격벽",
    "121 선원식당",
    "124 조리실 팬룸",
    "A-0",
    "350×300",
    0.105,
    2940,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    9000,
    -11000
   ],
   [
    "P-122",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-5",
    "격벽",
    "102 복도",
    "114 조리실",
    "A-0",
    "350×250",
    0.0875,
    2450,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    10500,
    -6000
   ],
   [
    "P-123",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-2",
    "격벽",
    "102 복도",
    "121 선원식당",
    "B-0",
    "350×300",
    0.105,
    2940,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    11300,
    -8000
   ],
   [
    "P-124",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "G001-D-4",
    "격벽",
    "102 복도",
    "114 조리실",
    "A-0",
    "200×100",
    0.02,
    490,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    11300,
    -6000
   ]
  ],
  "제한 구역 통과": [
   [
    "판정",
    "Deck",
    "종류",
    "계통",
    "통과 실",
    "SOLAS 공간",
    "길이 (m)",
    "조항",
    "내용"
   ],
   [
    "확인 필요",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "121 선원식당",
    "식당",
    5.1,
    "II-2/9.7.2 · 9.7.5",
    "조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인"
   ],
   [
    "확인 필요",
    "MAIN DK",
    "급기(SA)",
    "SF-GAL",
    "102 복도",
    "통로",
    2.8,
    "II-2/9.7.2 · 9.7.5",
    "조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인"
   ]
  ],
  "SOLAS 점검표": [
   [
    "판정",
    "계통",
    "조항",
    "항목"
   ],
   [
    "확인 필요",
    "EF-BAT",
    "선급 규칙 · IEC 60092",
    "축전지실 독립 배기: 방폭 또는 기류 밖 팬, 상부 배기"
   ],
   [
    "확인 필요",
    "EF-CO2",
    "FSS Code 5.2",
    "CO₂실 독립 환기(바닥 근처 흡입) 확인"
   ],
   [
    "확인 필요",
    "EF-GAL",
    "II-2/9.7.5",
    "조리실 레인지 배기: 쉽게 분리·청소되는 그리스 트랩, 덕트 하단 방화댐퍼, 조리실 안에서 배기팬 정지, 덕트 안 고정식 소화장치"
   ],
   [
    "확인 필요",
    "전체",
    "II-2/5.2.1",
    "통풍 정지·폐쇄: 모든 계통(10개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지"
   ]
  ],
  "물량": [
   [
    "품목",
    "규격",
    "수량",
    "비고"
   ],
   [
    "강재 슬리브 3t",
    "L 200",
    15,
    "A급 ≤ 0.02 m²"
   ],
   [
    "강재 슬리브 3t",
    "L 900",
    41,
    "A급 > 0.02 m² (A-0 외 경계와 같은 등급 단열) · B급 > 0.02 m²"
   ],
   [
    "자동 방화댐퍼",
    "450×300",
    2,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "600×400",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "400×250",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "400×350",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "550×350",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "400×300",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "350×300",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "350×250",
    1,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "조리실 배기 부속",
    "EF-GAL",
    1,
    "그리스 트랩 · 하단 방화댐퍼 · 덕트 소화장치 (계통당)"
   ],
   [
    "수직 덕트",
    "600×400",
    5.9,
    "AHU-1 MAIN DK→CREW DK (m)"
   ],
   [
    "수직 덕트",
    "400×400",
    2.9,
    "AHU-1 CREW DK→BRIDGE DK (m)"
   ],
   [
    "수직 덕트",
    "300×250",
    6.9,
    "EF-SAN MAIN DK→CREW DK (m)"
   ],
   [
    "수직 덕트",
    "200×200",
    2.9,
    "EF-SAN CREW DK→BRIDGE DK (m)"
   ],
   [
    "수직 덕트",
    "550×350",
    6.9,
    "RA-1 MAIN DK→CREW DK (m)"
   ],
   [
    "수직 덕트",
    "500×300",
    2.9,
    "RA-1 CREW DK→BRIDGE DK (m)"
   ]
  ]
 },
 "dxf": {
  "integrated": {
   "entities": 4135,
   "byType": {
    "CIRCLE": 145,
    "LINE": 276,
    "POLYLINE": 562,
    "SEQEND": 562,
    "SOLID": 16,
    "TEXT": 773,
    "VERTEX": 1801
   },
   "byLayer": {
    "DECK_TITLE": 4,
    "DIAGRAM_EXHAUST": 61,
    "DIAGRAM_GRID": 16,
    "DIAGRAM_RETURN": 21,
    "DIAGRAM_SUPPLY": 28,
    "DIAGRAM_TEXT": 92,
    "DUCT_EXHAUST": 91,
    "DUCT_RETURN": 85,
    "DUCT_SUPPLY": 131,
    "DUCT_TEXT_EXHAUST": 91,
    "DUCT_TEXT_RETURN": 85,
    "DUCT_TEXT_SUPPLY": 131,
    "FIRE_A0": 49,
    "FIRE_A15": 1,
    "FIRE_A60": 12,
    "FIRE_B0": 48,
    "FIRE_C": 56,
    "FIRE_DECK_A0": 21,
    "FIRE_DECK_A60": 7,
    "FIRE_PEN": 124,
    "FIRE_PEN_TEXT": 124,
    "FIRE_STAR": 63,
    "RISER": 21,
    "ROOM": 71,
    "ROOM_TEXT": 71,
    "RU_EXHAUST": 74,
    "RU_RETURN": 64,
    "RU_SUPPLY": 98,
    "UNIT_EXHAUST": 18,
    "UNIT_RETURN": 6,
    "UNIT_SUPPLY": 8
   },
   "bytes": 258320
  },
  "firePlan": {
   "entities": 1101,
   "byType": {
    "CIRCLE": 124,
    "LINE": 121,
    "POLYLINE": 71,
    "SEQEND": 71,
    "TEXT": 317,
    "VERTEX": 397
   },
   "byLayer": {
    "DECK_TITLE": 3,
    "FIRE_": 1,
    "FIRE_A0": 31,
    "FIRE_A15": 2,
    "FIRE_A60": 12,
    "FIRE_B0": 16,
    "FIRE_C": 45,
    "FIRE_CAT": 71,
    "FIRE_DECK_TEXT": 41,
    "FIRE_NONE": 1,
    "FIRE_PEN": 124,
    "FIRE_PEN_TEXT": 56,
    "FIRE_STAR": 13,
    "FIRE_TEXT_A0": 30,
    "FIRE_TEXT_A15": 1,
    "FIRE_TEXT_A60": 11,
    "FIRE_TEXT_B0": 15,
    "LEGEND": 18,
    "ROOM": 71,
    "ROOM_TEXT": 71
   },
   "bytes": 87610
  }
 },
 "html": {
  "bytes": 500903,
  "sha256_16": "e399c2c26739dcf5"
 }
}
