{
 "count": {
  "ok": 10,
  "check": 6,
  "fail": 0
 },
 "checks": [
  {
   "id": "loads",
   "level": "ok",
   "text": "부하 계산 미완료 격실 0개"
  },
  {
   "id": "zones",
   "level": "ok",
   "text": "공조 구역 풍량 수지(급기 ≥ 배기 + 가압 · 최소 신기): 부족 0개 구역"
  },
  {
   "id": "air",
   "level": "check",
   "text": "실 풍량: 부압 미확보 0 · 실 신기 부족 4 · 확인 8 (난방 급기 온도·전달 공기·문 통기구·기관구역)"
  },
  {
   "id": "units",
   "level": "ok",
   "text": "공조기 위치: 임시 0개 계통 · 실 밖 지정 0개"
  },
  {
   "id": "auto",
   "level": "check",
   "text": "AUTO 완료 16/16 (Deck·계통) · 금지 영역 완화 1계획(실 밖 영역만 해제 1)"
  },
  {
   "id": "connected",
   "level": "ok",
   "text": "연결 안 된 RU 0개"
  },
  {
   "id": "flow",
   "level": "ok",
   "text": "RU 풍량 ≠ 설계 풍량 0개 계획"
  },
  {
   "id": "risers",
   "level": "ok",
   "text": "수직 덕트: 크기 한계 초과 0 · 트렁크 단면 부족 0"
  },
  {
   "id": "deckAlign",
   "level": "ok",
   "text": "Deck 정렬: 위아래 Deck의 수직 공간(계단·트렁크·케이싱)이 겹침"
  },
  {
   "id": "ceiling",
   "level": "ok",
   "text": "천장 속(400 mm)보다 높은 덕트 0개"
  },
  {
   "id": "solasRooms",
   "level": "check",
   "text": "SOLAS 실 분류: 미분류 0 · 확인 5"
  },
  {
   "id": "solasBounds",
   "level": "check",
   "text": "방화 경계 확인 사항 6개 (병기 값·같은 범주·모델 가장자리)"
  },
  {
   "id": "solasPen",
   "level": "ok",
   "text": "관통 판정 보류·확인 0곳"
  },
  {
   "id": "outside",
   "level": "ok",
   "text": "Deck 밖(선체 밖)으로 지나는 덕트 0 m · 모델에 없는 Deck 안 공간 0 m"
  },
  {
   "id": "solasPass",
   "level": "check",
   "text": "제한 구역 통과(II-2/9.7.2): 금지 0 · 확인 2"
  },
  {
   "id": "solasSystems",
   "level": "check",
   "text": "계통 분리·점검표: 분리 경고 0 · 위반 0 · 확인 4"
  }
 ],
 "air": [
  {
   "roomId": "dxf-1ff41e56bb4364bbb145e942cf7f79fb",
   "level": "info",
   "code": "OWN_INLET",
   "text": "306 배터리실: 배기 240 CMH를 자체 외기 흡입구로 (기밀 실)"
  },
  {
   "roomId": "dxf-88c1a4e106955035422445b0889b3816",
   "level": "check",
   "code": "TRANSFER_OUTSIDE",
   "text": "308 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  },
  {
   "roomId": "dxf-9e0d77fd0b878143b633d9ec799f84a7",
   "level": "check",
   "code": "TRANSFER_OUTSIDE",
   "text": "208 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  },
  {
   "roomId": "dxf-6f7ff00bb742cf6b50ef5c3d76c2937b",
   "level": "check",
   "code": "TRANSFER_OUTSIDE",
   "text": "108 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  },
  {
   "roomId": "dxf-e346205f9624b5cd5530d7d28e4536a8",
   "level": "info",
   "code": "OWN_INLET",
   "text": "111 CO2실: 배기 90 CMH를 자체 외기 흡입구로 (기밀 실)"
  },
  {
   "roomId": "dxf-24826d8c78f44fe581a121b25cac7888",
   "level": "check",
   "code": "ROOM_OA",
   "text": "240 취미실: 실 신기 177 CMH(급기 500 × 구역 신기 35.4 %) < 최소 신기 230 CMH — 급기 660 CMH 이상 또는 AHU-1 신기 비율 47 % 이상"
  },
  {
   "roomId": "dxf-858d952395b4da30268e71898b73d022",
   "level": "check",
   "code": "ROOM_OA",
   "text": "121 선원식당: 실 신기 336 CMH(급기 950 × 구역 신기 35.4 %) < 최소 신기 634 CMH — 급기 1930 CMH 이상 또는 AHU-1 신기 비율 67 % 이상"
  },
  {
   "roomId": "dxf-bce07d0c3b19fb187ad032cabfffb843",
   "level": "check",
   "code": "ROOM_OA",
   "text": "122 사관식당: 실 신기 287 CMH(급기 810 × 구역 신기 35.4 %) < 최소 신기 518 CMH — 급기 1550 CMH 이상 또는 AHU-1 신기 비율 64 % 이상"
  },
  {
   "roomId": "dxf-1bd8a6b812a37b5364ab50f8920a10f6",
   "level": "check",
   "code": "ROOM_OA",
   "text": "123 휴게실: 실 신기 230 CMH(급기 650 × 구역 신기 35.4 %) < 최소 신기 259 CMH — 급기 740 CMH 이상 또는 AHU-1 신기 비율 40 % 이상"
  },
  {
   "roomId": "dxf-001c6d8f3b5312cc201906b469dad59e",
   "level": "check",
   "code": "TRANSFER_A",
   "text": "114 조리실: 102 복도에서 전달 공기 300 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  }
 ],
 "done": 16,
 "stale": 0,
 "total": 16,
 "staleNets": [],
 "rootsOutside": [],
 "rootsBadRoom": [],
 "deepDucts": [],
 "trunks": [],
 "deckAlign": [],
 "open": [
  [
   "check",
   "풍량",
   "308 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  ],
  [
   "check",
   "풍량",
   "208 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  ],
  [
   "check",
   "풍량",
   "108 청소도구실: 배기 140 CMH를 받을 급기 실이 이웃에 없음 — 외기 흡입구 또는 급기 필요"
  ],
  [
   "check",
   "풍량",
   "240 취미실: 실 신기 177 CMH(급기 500 × 구역 신기 35.4 %) < 최소 신기 230 CMH — 급기 660 CMH 이상 또는 AHU-1 신기 비율 47 % 이상"
  ],
  [
   "check",
   "풍량",
   "121 선원식당: 실 신기 336 CMH(급기 950 × 구역 신기 35.4 %) < 최소 신기 634 CMH — 급기 1930 CMH 이상 또는 AHU-1 신기 비율 67 % 이상"
  ],
  [
   "check",
   "풍량",
   "122 사관식당: 실 신기 287 CMH(급기 810 × 구역 신기 35.4 %) < 최소 신기 518 CMH — 급기 1550 CMH 이상 또는 AHU-1 신기 비율 64 % 이상"
  ],
  [
   "check",
   "풍량",
   "123 휴게실: 실 신기 230 CMH(급기 650 × 구역 신기 35.4 %) < 최소 신기 259 CMH — 급기 740 CMH 이상 또는 AHU-1 신기 비율 40 % 이상"
  ],
  [
   "check",
   "풍량",
   "114 조리실: 102 복도에서 전달 공기 300 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  ],
  [
   "check",
   "제한 구역 통과",
   "SF-GAL (급기(SA)) · 121 선원식당 5.1 m — 조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인 (II-2/9.7.2 · 9.7.5)"
  ],
  [
   "check",
   "제한 구역 통과",
   "SF-GAL (급기(SA)) · 102 복도 2.8 m — 조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인 (II-2/9.7.2 · 9.7.5)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-BAT: 축전지실 독립 배기: 방폭 또는 기류 밖 팬, 상부 배기 (선급 규칙 · IEC 60092)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-CO2: CO₂실 독립 환기(바닥 근처 흡입) 확인 (FSS Code 5.2)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-GAL: 조리실 레인지 배기: 쉽게 분리·청소되는 그리스 트랩, 덕트 하단 방화댐퍼, 조리실 안에서 배기팬 정지, 덕트 안 고정식 소화장치 (II-2/9.7.5)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "통풍 정지·폐쇄: 모든 계통(10개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지 (II-2/5.2.1)"
  ],
  [
   "check",
   "SOLAS 실",
   "304 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "306 배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "204 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "104 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "117 냉장고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
  ],
  [
   "check",
   "방화 경계",
   "격벽 104 덕트 트렁크 ↔ 106 공조기실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 206 린넨로커 ↔ 207 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
  ],
  [
   "check",
   "방화 경계",
   "격벽 304 덕트 트렁크 ↔ 306 배터리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "갑판 107 창고 ↔ 207 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
  ],
  [
   "check",
   "방화 경계",
   "갑판 114 조리실 ↔ 232 린넨창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "갑판 207 창고 ↔ 307 창고 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
  ],
  [
   "check",
   "AUTO",
   "MAIN DK · EF-GAL: 실 밖 금지 영역을 풀어야 모든 RU에 닿음(제한 구역은 지킴) — 실 밖 덕트 검토"
  ]
 ]
}
