{
 "xlsx": {
  "요약": [
   [
    "항목",
    "값"
   ],
   [
    "프로젝트",
    "BOX 화면"
   ],
   [
    "BOX 원본",
    "BOX CAL Enhance "
   ],
   [
    "저장"
   ],
   [
    "Deck · 격실",
    "5 · 94"
   ],
   [
    "풍량 규칙",
    "급기 = 올림(max(냉방 현열 W × 안전율 1.10(BOX 설계 조건, 관례) × 3 ÷ ΔT 10 K(관례; ISO 7547 6.3 한계 15 K), 최소 신기(4.4·6.2.1 c))) — 여름 풍량 하나로 설계하고 겨울은 같은 풍량에 난방 용량(히터·재열기, 계통·팬 시트)으로 처리(겨울 풍량을 따로 두지 않음; 난방 급기 온도차 > 22 K(6.3)인 실은 보조 난방 확인) · × 3 = A.11의 F 1.2 kW/(m³/s·K) · 배기 = 올림(환기 횟수 × 체적), 6.4.1로 검사 · 공조 구역 신기 = max(최소 신기 합, 배기 합 + 배기의 5 % 가압(관례; 6.5 양압), 급기 × 25 %(선주 하한)) · 환기 = 급기 − 신기 · 전달 공기를 보내는 실의 보충 급기 = 자기 배기 + 보내는 전달 공기 × 1.05 · 가압이 급기의 10 %를 넘으면 릴리프 확인"
   ],
   [
    "전달 공기",
    "배기만 있는 실(화장실 등)은 같은 Deck의 급기 실에서 전달 공기: 사용자 지정 → 딸린 실(이름 또는 둘레 40 %) → 복도(가장 긴 벽의 절반 이상) → 가장 긴 벽. 출처 제외: 급기 ≤ 배기인 실, 계단·개방갑판·창고·트렁크·팬룸·조리실·기관구역·밀폐 실. CO₂·축전지·페인트 실은 자체 흡입구. 계단실에서 받으면 실패(II-2/9.4.2), A급 경계를 넘으면 확인(방화댐퍼 전달 덕트), 복도 문 통기구 ≤ 0.05 m²(화물선)"
   ],
   [
    "급기(SA) 계통 / 풍량 (CMH)",
    "10 / 11580"
   ],
   [
    "배기(EA) 계통 / 풍량 (CMH)",
    "1 / 660"
   ],
   [
    "환기(RA) 계통 / 풍량 (CMH)",
    "1 / 5790"
   ],
   [
    "Deck·계통 덕트망",
    "18/18 AUTO 완료"
   ],
   [
    "수직 덕트",
    "6개 · 21 m"
   ],
   [
    "SOLAS 선종 / 방화방식",
    "화물선 (탱커 제외) (Table 9.5/9.6) / IC"
   ],
   [
    "방화 경계 · 덕트 관통 · 방화댐퍼",
    "454 · 186 · 6"
   ],
   [
    "검토",
    "실패 1 · 확인 필요 5 · 통과 10"
   ],
   [
    "통과",
    "부하 계산 미완료 격실 0개"
   ],
   [
    "통과",
    "공조 구역 풍량 수지(급기 ≥ 배기 + 가압 · 최소 신기): 부족 0개 구역"
   ],
   [
    "확인 필요",
    "실 풍량: 부압 미확보 0 · 실 신기 부족 8 · 확인 44 (난방 급기 온도·전달 공기·문 통기구·기관구역)"
   ],
   [
    "확인 필요",
    "공조기 위치: 임시 4개 계통 · 실 밖 지정 0개"
   ],
   [
    "통과",
    "AUTO 완료 18/18 (Deck·계통)"
   ],
   [
    "통과",
    "연결 안 된 RU 0개"
   ],
   [
    "통과",
    "RU 풍량 ≠ 설계 풍량 0개 계획"
   ],
   [
    "통과",
    "수직 덕트: 크기 한계 초과 0 · 트렁크 단면 부족 0"
   ],
   [
    "통과",
    "Deck 정렬: 위아래 Deck의 수직 공간(계단·트렁크·케이싱)이 겹침"
   ],
   [
    "통과",
    "천장 속(400 mm)보다 높은 덕트 0개"
   ],
   [
    "확인 필요",
    "SOLAS 실 분류: 미분류 3 · 확인 4"
   ],
   [
    "확인 필요",
    "방화 경계 확인 사항 45개 (병기 값·같은 범주·모델 가장자리)"
   ],
   [
    "확인 필요",
    "관통 판정 보류·확인 11곳"
   ],
   [
    "통과",
    "Deck 밖(선체 밖)으로 지나는 덕트 0 m · 모델에 없는 Deck 안 공간 0 m"
   ],
   [
    "통과",
    "제한 구역 통과(II-2/9.7.2): 금지 0 · 확인 0"
   ],
   [
    "실패",
    "계통 분리·점검표: 분리 경고 2 · 위반 2 · 확인 5"
   ],
   [
    "주의",
    "설계 보조 결과 — 최종 판단은 설계자·주관청·선급"
   ]
  ],
  "확인 사항": [
   [
    "구분",
    "분야",
    "내용"
   ],
   [
    "실패",
    "SOLAS 계통",
    "SUP-ER-02: A류 기관구역과 다른 구역(계단격실, 추진제어실 (기관구역 외), 통로)을 같은 계통이 담당 — A류 기관구역 환기는 분리 (II-2/9.7.2.1)"
   ],
   [
    "실패",
    "SOLAS 계통",
    "SUP-SVC-01: 조리실과 다른 구역(로커·창고 — 4㎡ 초과, 소세탁실, 청소구 로커, 쓰레기실 …)을 같은 계통이 담당 — 조리실 환기는 분리 (II-2/9.7.2.1 · 9.7.5)"
   ],
   [
    "실패",
    "SOLAS 점검표",
    "513 GMDSS배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요 (선급 규칙 · IEC 60092)"
   ],
   [
    "실패",
    "SOLAS 점검표",
    "220 배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요 (선급 규칙 · IEC 60092)"
   ],
   [
    "확인 필요",
    "풍량",
    "502 계단실: 여름 풍량 110 CMH로 난방 920 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "506 좌현선교윙: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "508 선교화장실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "508 선교화장실: 배기 120 CMH < 공용 위생실 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "510 선교팬룸: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "513 GMDSS배터리실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "515 안전장비창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "517 신호기창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "519 통신장비실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "520 전자장비실: 여름 풍량 90 CMH로 난방 703 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "521 예비실: 여름 풍량 90 CMH로 난방 679 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "402 계단실: 여름 풍량 90 CMH로 난방 736 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "417 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 120 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "418 공용화장실: 배기 140 CMH < 공용 위생실 15회/h 210 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "302 계단실: 여름 풍량 100 CMH로 난방 811 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "308 복도: 여름 풍량 30 CMH로 난방 249 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "313 탈의실: 배기 0 CMH < 10회/h 158 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "314 샤워실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "315 화장실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "316 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 192 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "202 계단실: 여름 풍량 90 CMH로 난방 709 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "214 배식실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 72 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "215 세탁실: 배기 0 CMH < 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "217 청소도구실: 배기 0 CMH < 10회/h 115 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "101 주기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "102 계단실: 여름 풍량 170 CMH로 난방 1314 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
   ],
   [
    "확인 필요",
    "풍량",
    "103 보조기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "108 보일러실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
   ],
   [
    "확인 필요",
    "풍량",
    "311 선원식당: 실 신기 54 CMH(급기 140 × 구역 신기 38.6 %) < 최소 신기 115 CMH — 급기 380 CMH 이상 또는 AHU-AC-01 신기 비율 83 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "316 의무실: 실 신기 62 CMH(급기 160 × 구역 신기 38.6 %) < 최소 신기 86 CMH — 급기 250 CMH 이상 또는 AHU-AC-01 신기 비율 54 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "412 사관식당: 실 신기 70 CMH(급기 130 × 구역 신기 53.9 %) < 최소 신기 115 CMH — 급기 250 CMH 이상 또는 AHU-OFC-01 신기 비율 89 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "414 회의실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "415 선박사무실: 실 신기 38 CMH(급기 70 × 구역 신기 53.9 %) < 최소 신기 58 CMH — 급기 120 CMH 이상 또는 AHU-OFC-01 신기 비율 83 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "417 의무실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "401 선장실: 실 신기 81 CMH(급기 250 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 400 CMH 이상 또는 AHU-OFC-02 신기 비율 47 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "403 기관장실: 실 신기 65 CMH(급기 200 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 420 CMH 이상 또는 AHU-OFC-02 신기 비율 58 % 이상"
   ],
   [
    "확인 필요",
    "풍량",
    "AHU-AC-02: 가압 230 CMH = 급기의 26 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "AHU-BRG-01: 가압 420 CMH = 급기의 84 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "AHU-BRG-02: 가압 1200 CMH = 급기의 53 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "AHU-OFC-01: 가압 320 CMH = 급기의 42 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "AHU-OFC-02: 가압 360 CMH = 급기의 29 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "SUP-ER-02: 가압 790 CMH = 급기의 25 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "SUP-SVC-02: 가압 590 CMH = 급기의 100 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
   ],
   [
    "확인 필요",
    "풍량",
    "212 건식식품창고: 214 배식실에서 전달 공기 50 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "AHU-BRG-01: 축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인 (선급 규칙 · IEC 60092)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "SUP-SVC-01: 축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인 (선급 규칙 · IEC 60092)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "SUP-SVC-01: CO₂실 급기를 공용 공조기에서 — 배기는 독립 계통인지 확인 (FSS Code 5.2)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "221 CO2실: 배기 계통 없음 — CO₂실은 독립 환기 필요 (급기만 있음) (FSS Code 5.2)"
   ],
   [
    "확인 필요",
    "SOLAS 점검표",
    "통풍 정지·폐쇄: 모든 계통(12개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지 (II-2/5.2.1)"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "516 소화장비실: 미분류 — 공간 지정 필요"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "518 관측실: 미분류 — 공간 지정 필요"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "521 예비실: 미분류 — 공간 지정 필요"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "513 GMDSS배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "209 냉장고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "210 냉동고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
   ],
   [
    "확인 필요",
    "SOLAS 실",
    "220 배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 110 냉동기계실 ↔ 112 청수펌프실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 111 공조기계실 ↔ 113 소화펌프실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 112 청수펌프실 ↔ 114 오수처리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 113 소화펌프실 ↔ 115 축계실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 114 오수처리실 ↔ 116 조타기실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 201 기관작업실 ↔ 203 갑판작업실 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 203 갑판작업실 ↔ 205 전기창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 205 전기창고 ↔ 207 페인트창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 216 린넨실 ↔ 218 폐기물보관실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 510 선교팬룸 ↔ 513 GMDSS배터리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 511 복도 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 511 복도 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 511 복도 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 514 갑판사무실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 516 소화장비실 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 518 관측실 ↔ 520 전자장비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "격벽 519 통신장비실 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "외벽 516 소화장비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "외벽 518 관측실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "외벽 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "외벽 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 414 회의실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 416 문서보관실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 416 문서보관실 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "갑판 419 팬룸 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 101 주기관실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 102 계단실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 103 보조기관실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 104 발전기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 105 기관제어실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 106 연료유정화기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 107 윤활유정화기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 108 보일러실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 109 복도 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 110 냉동기계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 111 공조기계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 112 청수펌프실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 113 소화펌프실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 114 오수처리실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 115 축계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 116 조타기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "바닥 (밖) ↔ 117 기관예비품창고 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "확인 필요",
    "방화 경계",
    "천장 516 소화장비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "천장 518 관측실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "방화 경계",
    "천장 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
   ],
   [
    "확인 필요",
    "관통",
    "P-019 AHU-BRG-01 G001-D-8: 경계 범주 미정 — 실 분류 후 판정"
   ],
   [
    "확인 필요",
    "관통",
    "P-021 AHU-BRG-01 G001-D-9: 경계 범주 미정 — 실 분류 후 판정"
   ],
   [
    "확인 필요",
    "관통",
    "P-024 AHU-BRG-01 G001-D-5: 경계 범주 미정 — 실 분류 후 판정"
   ],
   [
    "확인 필요",
    "관통",
    "P-077 EXH-ROOM RISER 3DK→2DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-081 EXH-ROOM RISER 4DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-084 EXH-ROOM G001-D-1: 경계 범주 미정 — 실 분류 후 판정"
   ],
   [
    "확인 필요",
    "관통",
    "P-085 EXH-ROOM RISER 4DK→5DK: 경계 범주 미정 — 실 분류 후 판정"
   ],
   [
    "확인 필요",
    "관통",
    "P-085 EXH-ROOM RISER 4DK→5DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-090 RET-ROOM RISER 1DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-097 RET-ROOM RISER 1DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-116 RET-ROOM RISER 3DK→4DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ],
   [
    "확인 필요",
    "관통",
    "P-128 RET-ROOM RISER 4DK→5DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
   ]
  ],
  "격실": [
   [
    "Deck",
    "번호",
    "실명",
    "ISO 분류",
    "SOLAS 공간",
    "범주",
    "면적 (m²)",
    "체적 (m³)",
    "냉방 현열 (W)",
    "냉방 잠열 (W)",
    "냉방 합계 (W)",
    "난방 (W)",
    "최소 신기 (CMH)",
    "급기 계통",
    "급기 (CMH)",
    "배기 계통",
    "배기 (CMH)",
    "환기 계통",
    "환기 (CMH)",
    "전달 공기 받음 (CMH)",
    "전달 공기 출처",
    "부하 상태"
   ],
   [
    "5DK",
    "501",
    "조타실",
    "WHEELHOUSE",
    "조타실",
    1,
    4.2,
    12.6,
    2810,
    250,
    3366,
    821,
    144,
    "AHU-BRG-02",
    930,
    null,
    0,
    "RET-ROOM",
    930,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "502",
    "계단실",
    "AC",
    "계단격실",
    4,
    7.6,
    22.9,
    313,
    0,
    344,
    920,
    0,
    "AHU-BRG-02",
    110,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "503",
    "해도실",
    "AC",
    "해도실",
    1,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "504",
    "무선실",
    "AC",
    "무선실",
    1,
    3.8,
    11.5,
    2589,
    0,
    2848,
    242,
    0,
    "AHU-BRG-02",
    860,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "505",
    "항해장비실",
    "AC",
    "항해·통신 장비실 (제어장소)",
    1,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "506",
    "좌현선교윙",
    "AC",
    "개방갑판",
    10,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-02",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "507",
    "우현선교윙",
    "AC",
    "개방갑판",
    10,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "508",
    "선교화장실",
    "AC",
    "화장실·샤워실·욕실",
    3,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-02",
    30,
    "EXH-ROOM",
    120,
    null,
    0,
    90,
    "511 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "509",
    "선교창고",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "510",
    "선교팬룸",
    "AC",
    "환기·공조 기계실",
    7,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-02",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "511",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    12,
    36,
    241,
    0,
    265,
    582,
    0,
    "AHU-BRG-02",
    100,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "512",
    "비상전원실",
    "AC",
    "비상발전기실",
    1,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "513",
    "GMDSS배터리실",
    "AC",
    "축전지실",
    7,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "514",
    "갑판사무실",
    "AC",
    "사무실",
    3,
    4.2,
    12.6,
    238,
    100,
    372,
    266,
    57.6,
    "AHU-BRG-01",
    80,
    null,
    0,
    "RET-ROOM",
    80,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "515",
    "안전장비창고",
    "AC",
    "로커·소창고 — 4㎡ 미만",
    5,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "516",
    "소화장비실",
    "AC",
    "미분류",
    null,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "517",
    "신호기창고",
    "AC",
    "로커·소창고 — 4㎡ 미만",
    5,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "518",
    "관측실",
    "AC",
    "미분류",
    null,
    4.2,
    12.6,
    98,
    0,
    108,
    266,
    0,
    "AHU-BRG-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "519",
    "통신장비실",
    "AC",
    "항해·통신 장비실 (제어장소)",
    1,
    3.8,
    11.5,
    89,
    0,
    98,
    242,
    0,
    "AHU-BRG-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "520",
    "전자장비실",
    "AC",
    "항해·통신 장비실 (제어장소)",
    1,
    4.2,
    12.6,
    266,
    0,
    292,
    703,
    0,
    "AHU-BRG-01",
    90,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "5DK",
    "521",
    "예비실",
    "AC",
    "미분류",
    null,
    3.8,
    11.5,
    260,
    0,
    286,
    679,
    0,
    "AHU-BRG-01",
    90,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "401",
    "선장실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.7,
    14,
    753,
    200,
    1048,
    747,
    115.2,
    "AHU-OFC-02",
    250,
    null,
    0,
    "RET-ROOM",
    190,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "402",
    "계단실",
    "AC",
    "계단격실",
    4,
    8.4,
    25.2,
    273,
    0,
    300,
    736,
    0,
    "AHU-OFC-02",
    90,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "403",
    "기관장실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.7,
    14,
    588,
    200,
    867,
    310,
    115.2,
    "AHU-OFC-02",
    200,
    null,
    0,
    "RET-ROOM",
    150,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "404",
    "일등항해사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.2,
    12.6,
    317,
    50,
    403,
    265,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    90,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "405",
    "일등기관사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.7,
    14,
    326,
    50,
    414,
    282,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    90,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "406",
    "이등항해사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.2,
    12.6,
    317,
    50,
    403,
    265,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    90,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "407",
    "이등기관사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.7,
    14,
    326,
    50,
    414,
    282,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    80,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "408",
    "삼등항해사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.2,
    12.6,
    317,
    50,
    403,
    265,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    80,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "409",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    12,
    36,
    86,
    0,
    95,
    249,
    0,
    "AHU-OFC-02",
    60,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "410",
    "삼등기관사실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.7,
    14,
    326,
    50,
    414,
    282,
    28.8,
    "AHU-OFC-02",
    110,
    null,
    0,
    "RET-ROOM",
    80,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "411",
    "통신장실",
    "AC",
    "선실 — 비제한 가구",
    3,
    4.2,
    12.6,
    317,
    50,
    403,
    265,
    28.8,
    "AHU-OFC-01",
    110,
    null,
    0,
    "RET-ROOM",
    70,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "412",
    "사관식당",
    "AC",
    "식당",
    3,
    4.7,
    14,
    383,
    200,
    641,
    166,
    115.2,
    "AHU-OFC-01",
    130,
    null,
    0,
    "RET-ROOM",
    80,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "413",
    "사관휴게실",
    "AC",
    "오락실",
    3,
    4.2,
    12.6,
    141,
    50,
    210,
    150,
    28.8,
    "AHU-OFC-01",
    50,
    null,
    0,
    "RET-ROOM",
    30,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "414",
    "회의실",
    "AC",
    "공공장소 — 50㎡ 미만",
    3,
    4.7,
    14,
    289,
    150,
    483,
    166,
    86.4,
    "AHU-OFC-01",
    100,
    null,
    0,
    "RET-ROOM",
    60,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "415",
    "선박사무실",
    "AC",
    "사무실",
    3,
    4.2,
    12.6,
    211,
    100,
    342,
    150,
    57.6,
    "AHU-OFC-01",
    70,
    null,
    0,
    "RET-ROOM",
    50,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "416",
    "문서보관실",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.7,
    14,
    79,
    0,
    87,
    166,
    0,
    "AHU-OFC-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "417",
    "의무실",
    "AC",
    "병원",
    3,
    4.2,
    12.6,
    281,
    150,
    474,
    150,
    86.4,
    "AHU-OFC-01",
    100,
    null,
    0,
    "RET-ROOM",
    60,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "418",
    "공용화장실",
    "AC",
    "화장실·샤워실·욕실",
    3,
    4.7,
    14,
    244,
    0,
    268,
    603,
    0,
    "AHU-OFC-01",
    90,
    "EXH-ROOM",
    140,
    null,
    0,
    50,
    "409 복도",
    "완료 · 흘수선 미검증"
   ],
   [
    "4DK",
    "419",
    "팬룸",
    "AC",
    "환기·공조 기계실",
    7,
    4.2,
    12.6,
    240,
    0,
    264,
    586,
    0,
    "AHU-OFC-01",
    80,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "301",
    "선원침실 01",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    498,
    50,
    603,
    739,
    28.8,
    "AHU-AC-02",
    170,
    null,
    0,
    "RET-ROOM",
    150,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "302",
    "계단실",
    "AC",
    "계단격실",
    4,
    10.5,
    31.5,
    289,
    0,
    318,
    811,
    0,
    "AHU-AC-02",
    100,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "303",
    "선원침실 02",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-02",
    120,
    null,
    0,
    "RET-ROOM",
    110,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "304",
    "선원침실 03",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-02",
    120,
    null,
    0,
    "RET-ROOM",
    110,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "305",
    "선원침실 04",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-02",
    120,
    null,
    0,
    "RET-ROOM",
    100,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "306",
    "선원침실 05",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-02",
    120,
    null,
    0,
    "RET-ROOM",
    100,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "307",
    "선원침실 06",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-02",
    120,
    null,
    0,
    "RET-ROOM",
    100,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "308",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    12,
    36,
    86,
    0,
    95,
    249,
    0,
    "AHU-AC-02",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "309",
    "선원침실 07",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-01",
    120,
    null,
    0,
    "RET-ROOM",
    120,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "310",
    "선원침실 08",
    "AC",
    "선실 — 비제한 가구",
    3,
    5.3,
    15.8,
    339,
    50,
    428,
    302,
    28.8,
    "AHU-AC-01",
    120,
    null,
    0,
    "RET-ROOM",
    120,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "311",
    "선원식당",
    "AC",
    "식당",
    3,
    5.3,
    15.8,
    395,
    200,
    655,
    187,
    115.2,
    "AHU-AC-01",
    140,
    null,
    0,
    "RET-ROOM",
    140,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "312",
    "선원휴게실",
    "AC",
    "오락실",
    3,
    5.3,
    15.8,
    229,
    100,
    362,
    187,
    57.6,
    "AHU-AC-01",
    140,
    null,
    0,
    "RET-ROOM",
    10,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "313",
    "탈의실",
    "AC",
    "화장실·샤워실·욕실",
    3,
    5.3,
    15.8,
    123,
    0,
    136,
    223,
    0,
    "AHU-AC-01",
    80,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "314",
    "샤워실",
    "AC",
    "화장실·샤워실·욕실",
    3,
    5.3,
    15.8,
    89,
    0,
    98,
    187,
    0,
    "AHU-AC-01",
    30,
    "EXH-ROOM",
    160,
    null,
    0,
    130,
    "312 선원휴게실",
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "315",
    "화장실",
    "AC",
    "화장실·샤워실·욕실",
    3,
    5.3,
    15.8,
    269,
    0,
    296,
    645,
    0,
    "AHU-AC-01",
    90,
    "EXH-ROOM",
    160,
    null,
    0,
    70,
    "313 탈의실",
    "완료 · 흘수선 미검증"
   ],
   [
    "3DK",
    "316",
    "의무실",
    "AC",
    "병원",
    3,
    5.3,
    15.8,
    458,
    150,
    669,
    624,
    86.4,
    "AHU-AC-01",
    160,
    null,
    0,
    "RET-ROOM",
    150,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "201",
    "기관작업실",
    "AC",
    "작업장 (기관구역 외)",
    9,
    4.2,
    12.6,
    301,
    0,
    331,
    649,
    0,
    "SUP-SVC-02",
    100,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "202",
    "계단실",
    "AC",
    "계단격실",
    4,
    7.6,
    22.9,
    267,
    0,
    293,
    709,
    0,
    "SUP-SVC-02",
    90,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "203",
    "갑판작업실",
    "AC",
    "작업장 (기관구역 외)",
    9,
    4.2,
    12.6,
    132,
    0,
    145,
    213,
    0,
    "SUP-SVC-02",
    50,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "204",
    "전기작업실",
    "AC",
    "작업장 (기관구역 외)",
    9,
    3.8,
    11.5,
    95,
    0,
    105,
    168,
    0,
    "SUP-SVC-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "205",
    "전기창고",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.2,
    12.6,
    102,
    0,
    112,
    181,
    0,
    "SUP-SVC-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "206",
    "갑판창고",
    "AC",
    "로커·소창고 — 4㎡ 미만",
    5,
    3.8,
    11.5,
    120,
    0,
    132,
    193,
    0,
    "SUP-SVC-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "207",
    "페인트창고",
    "AC",
    "페인트 로커",
    9,
    4.2,
    12.6,
    86,
    0,
    95,
    165,
    0,
    "SUP-SVC-02",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "208",
    "로프창고",
    "AC",
    "로커·소창고 — 4㎡ 미만",
    5,
    3.8,
    11.5,
    122,
    0,
    134,
    192,
    0,
    "SUP-SVC-02",
    50,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "209",
    "냉장고",
    "AC",
    "냉장실",
    8,
    4.2,
    12.6,
    132,
    0,
    145,
    213,
    0,
    "SUP-SVC-02",
    50,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "210",
    "냉동고",
    "AC",
    "냉장실",
    8,
    3.8,
    11.5,
    140,
    0,
    154,
    186,
    0,
    "SUP-SVC-02",
    50,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "211",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    12,
    36,
    134,
    0,
    147,
    298,
    0,
    "SUP-SVC-02",
    50,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "212",
    "건식식품창고",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.2,
    12.6,
    71,
    0,
    78,
    150,
    0,
    "SUP-SVC-01",
    30,
    "EXH-ROOM",
    80,
    null,
    0,
    50,
    "214 배식실",
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "213",
    "주방",
    "AC",
    "조리실",
    9,
    3.8,
    11.5,
    73,
    0,
    80,
    142,
    0,
    "SUP-SVC-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "214",
    "배식실",
    "AC",
    "팬트리 — 조리기구 없음",
    3,
    4.2,
    12.6,
    117,
    0,
    128,
    197,
    0,
    "SUP-SVC-01",
    60,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "215",
    "세탁실",
    "AC",
    "소세탁실",
    5,
    3.8,
    11.5,
    101,
    0,
    112,
    174,
    0,
    "SUP-SVC-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "216",
    "린넨실",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.2,
    12.6,
    102,
    0,
    112,
    181,
    0,
    "SUP-SVC-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "217",
    "청소도구실",
    "AC",
    "청소구 로커",
    5,
    3.8,
    11.5,
    271,
    0,
    298,
    350,
    0,
    "SUP-SVC-01",
    90,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "218",
    "폐기물보관실",
    "AC",
    "쓰레기실",
    9,
    4.2,
    12.6,
    86,
    0,
    95,
    165,
    0,
    "SUP-SVC-01",
    30,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "219",
    "비상발전기실",
    "ENGINE",
    "비상발전기실",
    1,
    3.8,
    11.5,
    35,
    0,
    39,
    81,
    0,
    "SUP-SVC-01",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "220",
    "배터리실",
    "AC",
    "축전지실",
    7,
    4.2,
    12.6,
    301,
    0,
    331,
    649,
    0,
    "SUP-SVC-01",
    100,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "2DK",
    "221",
    "CO2실",
    "AC",
    "소화제 저장실 (CO₂실)",
    1,
    3.8,
    11.5,
    389,
    0,
    427,
    730,
    0,
    "SUP-SVC-01",
    130,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "101",
    "주기관실",
    "ENGINE",
    "기관실 — A류",
    6,
    5.3,
    15.8,
    113,
    0,
    125,
    501,
    0,
    "SUP-ER-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "102",
    "계단실",
    "AC",
    "계단격실",
    4,
    9.3,
    28,
    515,
    0,
    567,
    1314,
    0,
    "SUP-ER-02",
    170,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "103",
    "보조기관실",
    "ENGINE",
    "기관실 — A류",
    6,
    5.3,
    15.8,
    49,
    0,
    53,
    241,
    0,
    "SUP-ER-02",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "104",
    "발전기실",
    "ENGINE",
    "기관실 — A류",
    6,
    4.7,
    14,
    43,
    0,
    48,
    215,
    0,
    "SUP-ER-02",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "105",
    "기관제어실",
    "CONTROL",
    "추진제어실 (기관구역 외)",
    1,
    5.3,
    15.8,
    7701,
    150,
    8636,
    720,
    86.4,
    "SUP-ER-02",
    2550,
    null,
    0,
    "RET-ROOM",
    2370,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "106",
    "연료유정화기실",
    "ENGINE",
    "기관실 — A류",
    6,
    4.7,
    14,
    117,
    0,
    128,
    215,
    0,
    "SUP-ER-02",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "107",
    "윤활유정화기실",
    "ENGINE",
    "기관실 — A류",
    6,
    5.3,
    15.8,
    49,
    0,
    53,
    241,
    0,
    "SUP-ER-02",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "108",
    "보일러실",
    "BOILER",
    "보일러실",
    6,
    4.7,
    14,
    43,
    0,
    48,
    215,
    0,
    "SUP-ER-02",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "109",
    "복도",
    "ALLEY_SOUND",
    "통로",
    2,
    12,
    36,
    827,
    0,
    910,
    1377,
    0,
    "SUP-ER-02",
    280,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "110",
    "냉동기계실",
    "AC",
    "냉동기계실",
    7,
    5.3,
    15.8,
    439,
    0,
    483,
    720,
    0,
    "SUP-ER-01",
    150,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "111",
    "공조기계실",
    "AC",
    "환기·공조 기계실",
    7,
    4.7,
    14,
    478,
    0,
    526,
    655,
    0,
    "SUP-ER-01",
    160,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "112",
    "청수펌프실",
    "ENGINE",
    "펌프실 (기관구역)",
    7,
    5.3,
    15.8,
    49,
    0,
    53,
    241,
    0,
    "SUP-ER-01",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "113",
    "소화펌프실",
    "ENGINE",
    "스프링클러·소화펌프실",
    7,
    4.7,
    14,
    43,
    0,
    48,
    215,
    0,
    "SUP-ER-01",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "114",
    "오수처리실",
    "AC",
    "오수처리실",
    7,
    5.3,
    15.8,
    439,
    0,
    483,
    720,
    0,
    "SUP-ER-01",
    150,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "115",
    "축계실",
    "ENGINE",
    "축로·파이프터널",
    7,
    4.7,
    14,
    43,
    0,
    48,
    215,
    0,
    "SUP-ER-01",
    20,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "116",
    "조타기실",
    "ENGINE",
    "조타기실",
    7,
    5.3,
    15.8,
    113,
    0,
    125,
    501,
    0,
    "SUP-ER-01",
    40,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ],
   [
    "1DK",
    "117",
    "기관예비품창고",
    "AC",
    "로커·창고 — 4㎡ 초과",
    9,
    4.7,
    14,
    449,
    0,
    494,
    967,
    0,
    "SUP-ER-01",
    150,
    null,
    0,
    null,
    0,
    null,
    null,
    "완료 · 흘수선 미검증"
   ]
  ],
  "구역 수지": [
   [
    "공조 구역 (급기 계통)",
    "격실",
    "급기 SA",
    "배기 EA (전달 포함)",
    "최소 신기",
    "필요 신기",
    "신기 OA",
    "환기 RA",
    "신기 비율 (%)",
    "가압 (CMH)",
    "가압 (% 급기)",
    "판정"
   ],
   [
    "AHU-AC-01",
    8,
    880,
    320,
    317,
    336,
    340,
    540,
    38.6,
    20,
    2.3,
    "적합"
   ],
   [
    "AHU-AC-02",
    8,
    900,
    0,
    173,
    225,
    230,
    670,
    25.6,
    230,
    25.6,
    "적합"
   ],
   [
    "AHU-BRG-01",
    10,
    500,
    0,
    58,
    125,
    420,
    80,
    84,
    420,
    84,
    "적합"
   ],
   [
    "AHU-BRG-02",
    11,
    2250,
    120,
    144,
    563,
    1320,
    930,
    58.7,
    1200,
    53.3,
    "적합"
   ],
   [
    "AHU-OFC-01",
    9,
    760,
    90,
    403,
    404,
    410,
    350,
    53.9,
    320,
    42.1,
    "적합"
   ],
   [
    "AHU-OFC-02",
    10,
    1260,
    50,
    403,
    404,
    410,
    850,
    32.5,
    360,
    28.6,
    "적합"
   ],
   [
    "SUP-ER-01",
    8,
    710,
    0,
    0,
    0,
    710,
    0,
    100,
    710,
    100,
    "적합"
   ],
   [
    "SUP-ER-02",
    9,
    3160,
    0,
    86,
    790,
    790,
    2370,
    25,
    790,
    25,
    "적합"
   ],
   [
    "SUP-SVC-01",
    10,
    570,
    80,
    0,
    80,
    570,
    0,
    100,
    490,
    86,
    "적합"
   ],
   [
    "SUP-SVC-02",
    11,
    590,
    0,
    0,
    0,
    590,
    0,
    100,
    590,
    100,
    "적합"
   ]
  ],
  "계통·팬": [
   [
    "종류",
    "계통",
    "Deck",
    "공조기 Deck",
    "공조기 위치",
    "팬 풍량 (CMH)",
    "겨울 난방 용량 (kW, 격실 합계)",
    "수직 덕트 (m)",
    "덕트 외부 정압 ESP (Pa)",
    "최대 Deck",
    "팬 정압 추정 (Pa)",
    "상태"
   ],
   [
    "급기(SA)",
    "AHU-AC-01",
    "3DK",
    "3DK",
    "임시 (복도 308 끝)",
    880,
    2.7,
    0,
    48,
    "3DK",
    698,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "AHU-AC-02",
    "3DK",
    "3DK",
    "임시 (복도 308 끝)",
    900,
    3.3,
    0,
    63,
    "3DK",
    713,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "AHU-BRG-01",
    "5DK",
    "5DK",
    "팬룸 510",
    500,
    3.4,
    0,
    23,
    "5DK",
    673,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "AHU-BRG-02",
    "5DK",
    "5DK",
    "팬룸 510",
    2250,
    4.4,
    0,
    177,
    "5DK",
    827,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "AHU-OFC-01",
    "4DK",
    "4DK",
    "팬룸 419",
    760,
    2.4,
    0,
    33,
    "4DK",
    683,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "AHU-OFC-02",
    "4DK",
    "4DK",
    "팬룸 419",
    1260,
    3.7,
    0,
    98,
    "4DK",
    748,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "SUP-ER-01",
    "1DK",
    "1DK",
    "팬룸 111",
    710,
    4.2,
    0,
    36,
    "1DK",
    686,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "SUP-ER-02",
    "1DK",
    "1DK",
    "팬룸 111",
    3160,
    5,
    0,
    211.1,
    "1DK",
    861,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "SUP-SVC-01",
    "2DK",
    "2DK",
    "임시 (복도 211 끝)",
    570,
    2.8,
    0,
    20,
    "2DK",
    670,
    "계산 완료"
   ],
   [
    "급기(SA)",
    "SUP-SVC-02",
    "2DK",
    "2DK",
    "임시 (복도 211 끝)",
    590,
    3.2,
    0,
    29,
    "2DK",
    679,
    "계산 완료"
   ],
   [
    "배기(EA)",
    "EXH-ROOM",
    "2DK, 3DK, 4DK, 5DK",
    "4DK",
    "팬룸 419",
    660,
    null,
    9,
    56.5,
    "3DK",
    207,
    "계산 완료"
   ],
   [
    "환기(RA)",
    "RET-ROOM",
    "1DK, 3DK, 4DK, 5DK",
    "1DK",
    "팬룸 111",
    5790,
    null,
    12,
    175.1,
    "4DK",
    325,
    "계산 완료"
   ]
  ],
  "Deck 덕트망": [
   [
    "Deck",
    "종류",
    "계통",
    "시작점",
    "시작점 위치",
    "RU",
    "RU 풍량 (CMH)",
    "설계 풍량 (CMH)",
    "덕트",
    "덕트 길이 (m)",
    "Deck 최대 손실 (Pa)",
    "수평 방화댐퍼 여유 (Pa)",
    "수직 덕트 손실 (Pa)",
    "합계 (Pa)",
    "AUTO (s)",
    "상태"
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "공조기·팬",
    "임시 (복도 308 끝)",
    8,
    880,
    880,
    19,
    24.8,
    48,
    null,
    0,
    48,
    0,
    "AUTO 완료"
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "공조기·팬",
    "임시 (복도 308 끝)",
    8,
    900,
    900,
    21,
    29.8,
    63,
    null,
    0,
    63,
    0,
    "AUTO 완료"
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "공조기·팬",
    "팬룸 510",
    10,
    500,
    500,
    24,
    30.8,
    23,
    null,
    0,
    23,
    0,
    "AUTO 완료"
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "공조기·팬",
    "팬룸 510",
    13,
    2250,
    2250,
    42,
    40.4,
    177,
    null,
    0,
    177,
    0,
    "AUTO 완료"
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "공조기·팬",
    "팬룸 419",
    9,
    760,
    760,
    21,
    27.1,
    33,
    null,
    0,
    33,
    0,
    "AUTO 완료"
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "공조기·팬",
    "팬룸 419",
    10,
    1260,
    1260,
    23,
    36.5,
    98,
    null,
    0,
    98,
    0,
    "AUTO 완료"
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "공조기·팬",
    "팬룸 111",
    8,
    710,
    710,
    20,
    25.4,
    36,
    null,
    0,
    36,
    0,
    "AUTO 완료"
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "공조기·팬",
    "팬룸 111",
    14,
    3160,
    3160,
    38,
    50,
    176,
    35.1,
    0,
    211.1,
    0,
    "AUTO 완료"
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "공조기·팬",
    "임시 (복도 211 끝)",
    10,
    570,
    570,
    26,
    30.4,
    20,
    null,
    0,
    20,
    0,
    "AUTO 완료"
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "공조기·팬",
    "임시 (복도 211 끝)",
    11,
    590,
    590,
    24,
    34.2,
    29,
    null,
    0,
    29,
    0,
    "AUTO 완료"
   ],
   [
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "공조기·팬",
    "팬룸 419",
    1,
    140,
    140,
    3,
    6.7,
    31,
    null,
    0,
    31,
    0,
    "AUTO 완료"
   ],
   [
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    1,
    80,
    80,
    3,
    9.9,
    21,
    null,
    17.1,
    38.1,
    0,
    "AUTO 완료"
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    2,
    320,
    320,
    6,
    9.8,
    40,
    null,
    16.5,
    56.5,
    0,
    "AUTO 완료"
   ],
   [
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    1,
    120,
    120,
    3,
    8.7,
    30,
    null,
    8.8,
    38.8,
    0,
    "AUTO 완료"
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "공조기·팬",
    "팬룸 111",
    5,
    2370,
    2370,
    13,
    13.7,
    63,
    10.2,
    0,
    73.2,
    0,
    "AUTO 완료"
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    11,
    1210,
    1210,
    26,
    39.5,
    55,
    null,
    68.1,
    123.1,
    0,
    "AUTO 완료"
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    14,
    1200,
    1200,
    34,
    46.8,
    86,
    null,
    89.1,
    175.1,
    0,
    "AUTO 완료"
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "수직 덕트",
    "공조기 수직 위·아래",
    3,
    1010,
    1010,
    8,
    17.2,
    60,
    null,
    94.9,
    154.9,
    0,
    "AUTO 완료"
   ]
  ],
  "덕트": [
   [
    "Deck",
    "종류",
    "계통",
    "덕트",
    "구분",
    "풍량 (CMH)",
    "크기 (mm)",
    "풍속 (m/s)",
    "길이 (m)",
    "마찰 (Pa/m)",
    "마찰 손실 (Pa)"
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-1",
    "주 덕트",
    880,
    "200×200",
    6.1,
    1.2,
    2.32,
    2.8
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-2",
    "주 덕트",
    720,
    "200×200",
    5,
    0.3,
    1.6,
    0.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-4",
    "주 덕트",
    600,
    "200×200",
    4.2,
    0.8,
    1.15,
    0.9
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-7",
    "주 덕트",
    240,
    "200×200",
    1.7,
    1.5,
    0.22,
    0.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-3",
    "주 덕트",
    630,
    "200×200",
    4.4,
    0.4,
    1.25,
    0.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-5",
    "주 덕트",
    380,
    "200×200",
    2.6,
    0.7,
    0.5,
    0.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-6",
    "주 덕트",
    220,
    "200×200",
    1.5,
    1.5,
    0.19,
    0.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-6",
    "분기",
    140,
    "100×100",
    3.9,
    0.7,
    2.4,
    1.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-7",
    "분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-3",
    "분기",
    90,
    "100×100",
    2.5,
    2.3,
    1.08,
    2.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-1",
    "분기",
    160,
    "100×100",
    4.4,
    2.2,
    3.06,
    6.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-11",
    "보조 분기",
    120,
    "100×100",
    3.3,
    2.3,
    1.81,
    4.2
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-12",
    "보조 분기",
    120,
    "100×100",
    3.3,
    2.2,
    1.81,
    4
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-10",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-8",
    "보조 분기",
    140,
    "100×100",
    3.9,
    2.2,
    2.4,
    5.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-9",
    "보조 분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-5",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.2,
    0.16,
    0.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-4",
    "보조 분기",
    90,
    "100×100",
    2.5,
    1.1,
    1.08,
    1.2
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-2",
    "보조 분기",
    160,
    "100×100",
    4.4,
    0.8,
    3.06,
    2.4
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-1",
    "주 덕트",
    900,
    "200×200",
    6.2,
    0.2,
    2.42,
    0.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-2",
    "주 덕트",
    900,
    "200×200",
    6.2,
    5,
    2.42,
    12.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-4",
    "주 덕트",
    630,
    "200×200",
    4.4,
    0.9,
    1.25,
    1.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-5",
    "주 덕트",
    150,
    "200×200",
    1,
    1,
    0.1,
    0.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-6",
    "주 덕트",
    150,
    "200×200",
    1,
    0.6,
    0.1,
    0.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-3",
    "주 덕트",
    780,
    "200×200",
    5.4,
    0.6,
    1.86,
    1.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-8",
    "주 덕트",
    390,
    "200×200",
    2.7,
    1.5,
    0.52,
    0.8
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-9",
    "주 덕트",
    270,
    "200×200",
    1.9,
    0.7,
    0.27,
    0.2
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-7",
    "주 덕트",
    510,
    "200×200",
    3.5,
    0.8,
    0.85,
    0.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-10",
    "주 덕트",
    170,
    "200×200",
    1.2,
    0.8,
    0.12,
    0.1
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-3",
    "분기",
    120,
    "100×100",
    3.3,
    2.5,
    1.81,
    4.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-4",
    "분기",
    120,
    "100×100",
    3.3,
    1.5,
    1.81,
    2.7
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-1",
    "분기",
    120,
    "100×100",
    3.3,
    2,
    1.81,
    3.6
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-11",
    "보조 분기",
    170,
    "100×100",
    4.7,
    2,
    3.42,
    6.8
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-10",
    "보조 분기",
    100,
    "100×100",
    2.8,
    2.5,
    1.31,
    3.3
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-9",
    "보조 분기",
    120,
    "100×100",
    3.3,
    2,
    1.81,
    3.6
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-6",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-7",
    "보조 분기",
    120,
    "100×100",
    3.3,
    2,
    1.81,
    3.6
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-8",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-2",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-5",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-1",
    "주 덕트",
    500,
    "200×200",
    3.5,
    2.3,
    0.82,
    1.9
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-2",
    "주 덕트",
    500,
    "200×200",
    3.5,
    0.6,
    0.82,
    0.5
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-4",
    "주 덕트",
    430,
    "200×200",
    3,
    0.7,
    0.63,
    0.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-6",
    "주 덕트",
    320,
    "200×200",
    2.2,
    0.8,
    0.37,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-8",
    "주 덕트",
    250,
    "200×200",
    1.7,
    1.1,
    0.24,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-9",
    "주 덕트",
    220,
    "200×200",
    1.5,
    0.5,
    0.19,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-10",
    "주 덕트",
    90,
    "200×200",
    0.6,
    0.6,
    0.04,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-11",
    "주 덕트",
    130,
    "200×200",
    0.9,
    0.5,
    0.07,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-7",
    "주 덕트",
    280,
    "200×200",
    1.9,
    0.3,
    0.29,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-5",
    "주 덕트",
    350,
    "200×200",
    2.4,
    0.4,
    0.43,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-3",
    "주 덕트",
    460,
    "200×200",
    3.2,
    0.5,
    0.71,
    0.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-9",
    "분기",
    40,
    "100×100",
    1.1,
    0.7,
    0.26,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-10",
    "분기",
    90,
    "100×100",
    2.5,
    0.9,
    1.08,
    1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-11",
    "분기",
    90,
    "100×100",
    2.5,
    0.5,
    1.08,
    0.5
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-1",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2.2,
    0.26,
    0.6
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-2",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.2,
    0.16,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-3",
    "보조 분기",
    80,
    "100×100",
    2.2,
    2.2,
    0.88,
    1.9
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-4",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.2,
    0.16,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-5",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2.2,
    0.26,
    0.6
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-6",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.3,
    0.16,
    0.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-12",
    "보조 분기",
    40,
    "100×100",
    1.1,
    1.7,
    0.26,
    0.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-7",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.3,
    0.16,
    0.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-13",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-8",
    "보조 분기",
    90,
    "100×100",
    2.5,
    2.3,
    1.08,
    2.5
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-1",
    "주 덕트",
    2190,
    "250×250",
    9.7,
    2.3,
    4.21,
    9.7
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-6",
    "주 덕트",
    2160,
    "300×200",
    10,
    0.7,
    4.66,
    3.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-2",
    "주 덕트",
    60,
    "200×200",
    0.4,
    0.5,
    0.02,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-3",
    "주 덕트",
    60,
    "200×200",
    0.4,
    0.6,
    0.02,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-5",
    "주 덕트",
    60,
    "200×200",
    0.4,
    0.9,
    0.02,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-4",
    "주 덕트",
    2160,
    "300×200",
    10,
    0.5,
    4.66,
    2.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-7",
    "주 덕트",
    1300,
    "200×200",
    9,
    1.8,
    4.8,
    8.6
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-10",
    "주 덕트",
    40,
    "200×200",
    0.3,
    1.6,
    0.01,
    0
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-11",
    "주 덕트",
    180,
    "200×200",
    1.2,
    1.4,
    0.13,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-8",
    "주 덕트",
    220,
    "200×200",
    1.5,
    0.4,
    0.19,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-9",
    "주 덕트",
    1080,
    "200×200",
    7.5,
    1.4,
    3.4,
    4.8
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-13",
    "주 덕트",
    80,
    "200×200",
    0.6,
    1.7,
    0.03,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-12",
    "주 덕트",
    970,
    "200×200",
    6.7,
    0.8,
    2.78,
    2.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-6",
    "분기",
    860,
    "200×150",
    8,
    0.5,
    4.59,
    2.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-15",
    "분기",
    930,
    "250×150",
    6.9,
    0.7,
    3.14,
    2.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-21",
    "분기",
    470,
    "200×100",
    6.5,
    1.9,
    4.33,
    8.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-26",
    "분기",
    470,
    "200×100",
    6.5,
    0.5,
    4.33,
    2.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-22",
    "분기",
    460,
    "200×100",
    6.4,
    0.5,
    4.16,
    2.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-12",
    "분기",
    110,
    "100×100",
    3.1,
    0.7,
    1.55,
    1.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-14",
    "분기",
    40,
    "100×100",
    1.1,
    1,
    0.26,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-20",
    "분기",
    40,
    "100×100",
    1.1,
    0.6,
    0.26,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-1",
    "분기",
    30,
    "100×100",
    0.8,
    1.3,
    0.16,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-2",
    "분기",
    30,
    "100×100",
    0.8,
    0.9,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-5",
    "분기",
    30,
    "100×100",
    0.8,
    0.6,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-18",
    "분기",
    40,
    "100×100",
    1.1,
    1.2,
    0.26,
    0.3
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-24",
    "분기",
    40,
    "100×100",
    1.1,
    0.5,
    0.26,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-3",
    "분기",
    30,
    "100×100",
    0.8,
    0.5,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-19",
    "분기",
    40,
    "100×100",
    1.1,
    0.5,
    0.26,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-4",
    "분기",
    30,
    "100×100",
    0.8,
    0.6,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-29",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-27",
    "보조 분기",
    460,
    "200×100",
    6.4,
    1,
    4.16,
    4.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-17",
    "보조 분기",
    110,
    "100×100",
    3.1,
    1.8,
    1.55,
    2.8
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-16",
    "보조 분기",
    40,
    "100×100",
    1.1,
    1.8,
    0.26,
    0.5
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-10",
    "보조 분기",
    430,
    "150×100",
    8,
    0.8,
    7.14,
    5.7
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-11",
    "보조 분기",
    430,
    "150×100",
    8,
    0.9,
    7.14,
    6.4
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-25",
    "보조 분기",
    40,
    "100×100",
    1.1,
    0.8,
    0.26,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-9",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-28",
    "보조 분기",
    40,
    "100×100",
    1.1,
    0.8,
    0.26,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-8",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-23",
    "보조 분기",
    40,
    "100×100",
    1.1,
    0.8,
    0.26,
    0.2
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-7",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-13",
    "보조 분기",
    100,
    "100×100",
    2.8,
    1.4,
    1.31,
    1.8
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-1",
    "주 덕트",
    660,
    "200×200",
    4.6,
    0.5,
    1.37,
    0.7
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-3",
    "주 덕트",
    580,
    "200×200",
    4,
    0.9,
    1.08,
    1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-2",
    "주 덕트",
    580,
    "200×200",
    4,
    1.8,
    1.08,
    1.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-6",
    "주 덕트",
    390,
    "200×200",
    2.7,
    0.3,
    0.52,
    0.2
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-8",
    "주 덕트",
    240,
    "200×200",
    1.7,
    0.5,
    0.22,
    0.1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-4",
    "주 덕트",
    490,
    "200×200",
    3.4,
    0.5,
    0.79,
    0.4
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-5",
    "주 덕트",
    460,
    "200×200",
    3.2,
    1,
    0.71,
    0.7
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-7",
    "주 덕트",
    290,
    "200×200",
    2,
    0.9,
    0.31,
    0.3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-9",
    "주 덕트",
    110,
    "200×200",
    0.8,
    0.7,
    0.06,
    0
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-5",
    "분기",
    90,
    "100×100",
    2.5,
    2.2,
    1.08,
    2.4
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-2",
    "분기",
    80,
    "100×100",
    2.2,
    0.5,
    0.88,
    0.4
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-3",
    "분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-12",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.3,
    1.55,
    3.6
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-11",
    "보조 분기",
    130,
    "100×100",
    3.6,
    2.3,
    2.1,
    4.8
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-10",
    "보조 분기",
    50,
    "100×100",
    1.4,
    2.3,
    0.38,
    0.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-9",
    "보조 분기",
    100,
    "100×100",
    2.8,
    2.3,
    1.31,
    3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-8",
    "보조 분기",
    70,
    "100×100",
    1.9,
    2.3,
    0.69,
    1.6
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-7",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.2,
    0.16,
    0.3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-1",
    "보조 분기",
    100,
    "100×100",
    2.8,
    1.2,
    1.31,
    1.6
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-6",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-4",
    "보조 분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-1",
    "주 덕트",
    1260,
    "200×200",
    8.7,
    3.1,
    4.53,
    14
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-2",
    "주 덕트",
    1260,
    "200×200",
    8.7,
    4.8,
    4.53,
    21.8
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-5",
    "주 덕트",
    980,
    "200×200",
    6.8,
    0.7,
    2.84,
    2
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-7",
    "주 덕트",
    760,
    "200×200",
    5.3,
    0.9,
    1.77,
    1.6
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-9",
    "주 덕트",
    540,
    "200×200",
    3.7,
    1,
    0.95,
    0.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-11",
    "주 덕트",
    250,
    "200×200",
    1.7,
    0.5,
    0.24,
    0.1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-3",
    "주 덕트",
    1200,
    "200×200",
    8.3,
    0.6,
    4.14,
    2.5
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-4",
    "주 덕트",
    1090,
    "200×200",
    7.6,
    0.6,
    3.46,
    2.1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-6",
    "주 덕트",
    870,
    "200×200",
    6,
    0.5,
    2.27,
    1.1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-8",
    "주 덕트",
    650,
    "200×200",
    4.5,
    0.3,
    1.33,
    0.4
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-10",
    "주 덕트",
    340,
    "200×200",
    2.4,
    0.8,
    0.41,
    0.3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-1",
    "분기",
    60,
    "100×100",
    1.7,
    1,
    0.52,
    0.5
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-2",
    "분기",
    60,
    "100×100",
    1.7,
    0.6,
    0.52,
    0.3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-12",
    "보조 분기",
    250,
    "100×100",
    6.9,
    2.1,
    6.95,
    14.6
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-11",
    "보조 분기",
    90,
    "100×100",
    2.5,
    2.5,
    1.08,
    2.7
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-10",
    "보조 분기",
    200,
    "100×100",
    5.6,
    2,
    4.61,
    9.2
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-9",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.5,
    1.55,
    3.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-8",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2,
    1.55,
    3.1
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-7",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.5,
    1.55,
    3.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-6",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.1,
    1.55,
    3.3
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-5",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.5,
    1.55,
    3.9
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-4",
    "보조 분기",
    60,
    "100×100",
    1.7,
    0.8,
    0.52,
    0.4
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-3",
    "보조 분기",
    110,
    "100×100",
    3.1,
    2.1,
    1.55,
    3.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-1",
    "주 덕트",
    710,
    "200×200",
    4.9,
    0.5,
    1.56,
    0.8
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-3",
    "주 덕트",
    400,
    "200×200",
    2.8,
    0.9,
    0.55,
    0.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-4",
    "주 덕트",
    150,
    "200×200",
    1,
    0.6,
    0.1,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-2",
    "주 덕트",
    550,
    "200×200",
    3.8,
    1.8,
    0.98,
    1.8
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-6",
    "주 덕트",
    360,
    "200×200",
    2.5,
    1,
    0.45,
    0.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-8",
    "주 덕트",
    190,
    "200×200",
    1.3,
    0.4,
    0.14,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-9",
    "주 덕트",
    150,
    "200×200",
    1,
    0.9,
    0.1,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-7",
    "주 덕트",
    210,
    "200×200",
    1.5,
    0.3,
    0.17,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-5",
    "주 덕트",
    380,
    "200×200",
    2.6,
    0.5,
    0.5,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-1",
    "분기",
    160,
    "100×100",
    4.4,
    0.5,
    3.06,
    1.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-2",
    "분기",
    160,
    "100×100",
    4.4,
    0.8,
    3.06,
    2.4
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-9",
    "분기",
    40,
    "100×100",
    1.1,
    2.2,
    0.26,
    0.6
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-5",
    "보조 분기",
    150,
    "100×100",
    4.2,
    2.2,
    2.72,
    6
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-4",
    "보조 분기",
    160,
    "100×100",
    4.4,
    0.8,
    3.06,
    2.4
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-3",
    "보조 분기",
    20,
    "100×100",
    0.6,
    2.2,
    0.08,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-6",
    "보조 분기",
    20,
    "100×100",
    0.6,
    2.2,
    0.08,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-7",
    "보조 분기",
    150,
    "100×100",
    4.2,
    2.2,
    2.72,
    6
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-8",
    "보조 분기",
    20,
    "100×100",
    0.6,
    2.3,
    0.08,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-11",
    "보조 분기",
    40,
    "100×100",
    1.1,
    0.8,
    0.26,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-10",
    "보조 분기",
    150,
    "100×100",
    4.2,
    2.3,
    2.72,
    6.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-1",
    "주 덕트",
    2990,
    "350×250",
    9.5,
    0.5,
    3.33,
    1.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-2",
    "주 덕트",
    2990,
    "350×250",
    9.5,
    0.7,
    3.33,
    2.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-3",
    "주 덕트",
    60,
    "200×200",
    0.4,
    0.3,
    0.02,
    0
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-4",
    "주 덕트",
    2930,
    "350×250",
    9.3,
    0.8,
    3.2,
    2.6
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-5",
    "주 덕트",
    2910,
    "350×250",
    9.2,
    1.5,
    3.16,
    4.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-6",
    "주 덕트",
    2630,
    "300×250",
    9.7,
    0.9,
    3.79,
    3.4
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-7",
    "주 덕트",
    2150,
    "300×200",
    10,
    0.5,
    4.62,
    2.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-8",
    "주 덕트",
    480,
    "200×200",
    3.3,
    0.9,
    0.76,
    0.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-9",
    "주 덕트",
    440,
    "200×200",
    3.1,
    1.7,
    0.65,
    1.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-11",
    "분기",
    2130,
    "400×200",
    7.4,
    2.6,
    2.33,
    6
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-20",
    "분기",
    1290,
    "300×150",
    8,
    0.5,
    3.8,
    1.9
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-25",
    "분기",
    860,
    "200×150",
    8,
    0.6,
    4.59,
    2.8
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-16",
    "분기",
    1710,
    "300×200",
    7.9,
    0.6,
    3.01,
    1.8
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-13",
    "분기",
    40,
    "100×100",
    1.1,
    0.5,
    0.26,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-15",
    "분기",
    40,
    "100×100",
    1.1,
    5.5,
    0.26,
    1.4
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-1",
    "분기",
    170,
    "100×100",
    4.7,
    0.6,
    3.42,
    2.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-2",
    "분기",
    170,
    "100×100",
    4.7,
    6.5,
    3.42,
    22.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-18",
    "분기",
    20,
    "100×100",
    0.6,
    2.3,
    0.08,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-4",
    "분기",
    20,
    "100×100",
    0.6,
    3.8,
    0.08,
    0.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-27",
    "분기",
    430,
    "150×100",
    8,
    0.6,
    7.14,
    4.3
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-19",
    "분기",
    420,
    "150×100",
    7.8,
    0.1,
    6.84,
    0.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-5",
    "분기",
    40,
    "100×100",
    1.1,
    0.7,
    0.26,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-8",
    "분기",
    40,
    "100×100",
    1.1,
    2.1,
    0.26,
    0.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-12",
    "분기",
    20,
    "100×100",
    0.6,
    0.8,
    0.08,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-24",
    "보조 분기",
    40,
    "100×100",
    1.1,
    1.8,
    0.26,
    0.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-3",
    "보조 분기",
    170,
    "100×100",
    4.7,
    1.1,
    3.42,
    3.8
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-23",
    "보조 분기",
    20,
    "100×100",
    0.6,
    1.3,
    0.08,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-9",
    "보조 분기",
    20,
    "100×100",
    0.6,
    0.8,
    0.08,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-29",
    "보조 분기",
    430,
    "150×100",
    8,
    0.8,
    7.14,
    5.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-28",
    "보조 분기",
    430,
    "150×100",
    8,
    0.8,
    7.14,
    5.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-26",
    "보조 분기",
    430,
    "150×100",
    8,
    0.8,
    7.14,
    5.7
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-21",
    "보조 분기",
    420,
    "150×100",
    7.8,
    0.8,
    6.84,
    5.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-17",
    "보조 분기",
    420,
    "150×100",
    7.8,
    0.8,
    6.84,
    5.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-22",
    "보조 분기",
    420,
    "150×100",
    7.8,
    0.8,
    6.84,
    5.5
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-10",
    "보조 분기",
    40,
    "100×100",
    1.1,
    0.8,
    0.26,
    0.2
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-14",
    "보조 분기",
    20,
    "100×100",
    0.6,
    1.9,
    0.08,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-6",
    "보조 분기",
    20,
    "100×100",
    0.6,
    0.8,
    0.08,
    0.1
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-7",
    "보조 분기",
    280,
    "100×100",
    7.8,
    1.1,
    8.58,
    9.4
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-1",
    "주 덕트",
    420,
    "200×200",
    2.9,
    0.5,
    0.6,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-2",
    "주 덕트",
    150,
    "200×200",
    1,
    1.8,
    0.1,
    0.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-3",
    "주 덕트",
    100,
    "200×200",
    0.7,
    1.2,
    0.05,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-4",
    "주 덕트",
    320,
    "200×200",
    2.2,
    1.4,
    0.37,
    0.5
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-6",
    "주 덕트",
    290,
    "200×200",
    2,
    0.9,
    0.31,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-8",
    "주 덕트",
    160,
    "200×200",
    1.1,
    0.8,
    0.11,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-10",
    "주 덕트",
    60,
    "200×200",
    0.4,
    0.7,
    0.02,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-5",
    "주 덕트",
    150,
    "200×200",
    1,
    0.9,
    0.1,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-7",
    "주 덕트",
    200,
    "200×200",
    1.4,
    0.3,
    0.16,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-9",
    "주 덕트",
    120,
    "200×200",
    0.8,
    0.4,
    0.06,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-14",
    "분기",
    30,
    "100×100",
    0.8,
    0.5,
    0.16,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-2",
    "분기",
    20,
    "100×100",
    0.6,
    1.1,
    0.08,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-7",
    "분기",
    20,
    "100×100",
    0.6,
    0.5,
    0.08,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-1",
    "분기",
    100,
    "100×100",
    2.8,
    1,
    1.31,
    1.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-6",
    "분기",
    100,
    "100×100",
    2.8,
    0.5,
    1.31,
    0.7
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-3",
    "분기",
    130,
    "100×100",
    3.6,
    0.5,
    2.1,
    1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-16",
    "보조 분기",
    30,
    "100×100",
    0.8,
    1.7,
    0.16,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-15",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.7,
    0.16,
    0.4
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-13",
    "보조 분기",
    60,
    "100×100",
    1.7,
    1.7,
    0.52,
    0.9
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-12",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2.7,
    0.26,
    0.7
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-11",
    "보조 분기",
    40,
    "100×100",
    1.1,
    1.7,
    0.26,
    0.4
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-8",
    "보조 분기",
    90,
    "100×100",
    2.5,
    2.8,
    1.08,
    3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-4",
    "보조 분기",
    30,
    "100×100",
    0.8,
    1.7,
    0.16,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-10",
    "보조 분기",
    20,
    "100×100",
    0.6,
    0.8,
    0.08,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-9",
    "보조 분기",
    100,
    "100×100",
    2.8,
    0.8,
    1.31,
    1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-5",
    "보조 분기",
    130,
    "100×100",
    3.6,
    0.8,
    2.1,
    1.7
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-1",
    "주 덕트",
    590,
    "200×200",
    4.1,
    0.2,
    1.11,
    0.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-2",
    "주 덕트",
    590,
    "200×200",
    4.1,
    5,
    1.11,
    5.6
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-4",
    "주 덕트",
    440,
    "200×200",
    3.1,
    0.5,
    0.65,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-5",
    "주 덕트",
    100,
    "200×200",
    0.7,
    1,
    0.05,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-3",
    "주 덕트",
    540,
    "200×200",
    3.7,
    0.6,
    0.95,
    0.6
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-6",
    "주 덕트",
    390,
    "200×200",
    2.7,
    0.7,
    0.52,
    0.4
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-8",
    "주 덕트",
    320,
    "200×200",
    2.2,
    0.8,
    0.37,
    0.3
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-10",
    "주 덕트",
    240,
    "200×200",
    1.7,
    0.9,
    0.22,
    0.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-12",
    "주 덕트",
    100,
    "200×200",
    0.7,
    0.5,
    0.05,
    0
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-7",
    "주 덕트",
    360,
    "200×200",
    2.5,
    0.4,
    0.45,
    0.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-9",
    "주 덕트",
    280,
    "200×200",
    1.9,
    0.3,
    0.29,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-11",
    "주 덕트",
    190,
    "200×200",
    1.3,
    0.7,
    0.14,
    0.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-2",
    "분기",
    50,
    "100×100",
    1.4,
    0.6,
    0.38,
    0.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-12",
    "보조 분기",
    100,
    "100×100",
    2.8,
    2.4,
    1.31,
    3.1
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-11",
    "보조 분기",
    90,
    "100×100",
    2.5,
    2,
    1.08,
    2.2
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-10",
    "보조 분기",
    50,
    "100×100",
    1.4,
    2.4,
    0.38,
    0.9
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-9",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2,
    0.26,
    0.5
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-8",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2.4,
    0.26,
    0.6
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-7",
    "보조 분기",
    40,
    "100×100",
    1.1,
    2,
    0.26,
    0.5
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-6",
    "보조 분기",
    30,
    "100×100",
    0.8,
    2.4,
    0.16,
    0.4
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-4",
    "보조 분기",
    50,
    "100×100",
    1.4,
    2.1,
    0.38,
    0.8
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-3",
    "보조 분기",
    50,
    "100×100",
    1.4,
    1.4,
    0.38,
    0.5
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-1",
    "보조 분기",
    50,
    "100×100",
    1.4,
    2.1,
    0.38,
    0.8
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-5",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.8,
    0.38,
    0.3
   ],
   [
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "분기",
    140,
    "100×100",
    3.9,
    0.5,
    2.4,
    1.2
   ],
   [
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "분기",
    140,
    "100×100",
    3.9,
    5.4,
    2.4,
    13
   ],
   [
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "분기",
    80,
    "100×100",
    2.2,
    3.7,
    0.88,
    3.2
   ],
   [
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "분기",
    80,
    "100×100",
    2.2,
    5.4,
    0.88,
    4.7
   ],
   [
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "보조 분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "분기",
    160,
    "100×100",
    4.4,
    0.5,
    3.06,
    1.5
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "분기",
    160,
    "100×100",
    4.4,
    1.2,
    3.06,
    3.7
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "분기",
    160,
    "100×100",
    4.4,
    0.5,
    3.06,
    1.5
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-4",
    "분기",
    160,
    "100×100",
    4.4,
    0.9,
    3.06,
    2.8
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-6",
    "보조 분기",
    160,
    "100×100",
    4.4,
    5.9,
    3.06,
    18.1
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-5",
    "보조 분기",
    160,
    "100×100",
    4.4,
    0.8,
    3.06,
    2.4
   ],
   [
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "분기",
    120,
    "100×100",
    3.3,
    1.7,
    1.81,
    3.1
   ],
   [
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "분기",
    120,
    "100×100",
    3.3,
    6.2,
    1.81,
    11.2
   ],
   [
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "분기",
    2370,
    "350×250",
    7.5,
    1.8,
    2.15,
    3.9
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "분기",
    2370,
    "350×250",
    7.5,
    3.6,
    2.15,
    7.8
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "분기",
    2370,
    "350×250",
    7.5,
    0.3,
    2.15,
    0.6
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "분기",
    1890,
    "450×150",
    7.8,
    0.8,
    3.15,
    2.5
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "분기",
    1890,
    "450×150",
    7.8,
    1.4,
    3.15,
    4.4
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-7",
    "분기",
    1410,
    "250×200",
    7.8,
    0.6,
    3.24,
    1.9
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-9",
    "분기",
    940,
    "250×150",
    7,
    0.6,
    3.2,
    1.9
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-11",
    "분기",
    470,
    "200×100",
    6.5,
    0.6,
    4.33,
    2.6
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-8",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "보조 분기",
    480,
    "200×100",
    6.7,
    0.8,
    4.51,
    3.6
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-13",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-12",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-10",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "주 덕트",
    1210,
    "200×200",
    8.4,
    1.8,
    4.2,
    7.6
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-2",
    "주 덕트",
    420,
    "200×200",
    2.9,
    0.9,
    0.6,
    0.5
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-3",
    "주 덕트",
    790,
    "200×200",
    5.5,
    0.6,
    1.9,
    1.1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-5",
    "주 덕트",
    670,
    "200×200",
    4.7,
    0.7,
    1.4,
    1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-4",
    "주 덕트",
    280,
    "200×200",
    1.9,
    0.8,
    0.29,
    0.2
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-9",
    "주 덕트",
    470,
    "200×200",
    3.3,
    0.7,
    0.73,
    0.5
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-11",
    "주 덕트",
    260,
    "200×200",
    1.8,
    1.5,
    0.25,
    0.4
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-6",
    "주 덕트",
    280,
    "200×200",
    1.9,
    2.9,
    0.29,
    0.8
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-8",
    "주 덕트",
    160,
    "200×200",
    1.1,
    0.8,
    0.11,
    0.1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-7",
    "주 덕트",
    570,
    "200×200",
    4,
    0.8,
    1.04,
    0.8
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-10",
    "주 덕트",
    370,
    "200×200",
    2.6,
    0.8,
    0.48,
    0.4
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-12",
    "주 덕트",
    150,
    "200×200",
    1,
    1.5,
    0.1,
    0.1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-10",
    "분기",
    100,
    "100×100",
    2.8,
    3.7,
    1.31,
    4.8
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "분기",
    100,
    "100×100",
    2.8,
    3.7,
    1.31,
    4.8
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "분기",
    120,
    "100×100",
    3.3,
    2.3,
    1.81,
    4.2
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-14",
    "보조 분기",
    150,
    "100×100",
    4.2,
    3.7,
    2.72,
    10.1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-13",
    "보조 분기",
    110,
    "100×100",
    3.1,
    3.7,
    1.55,
    5.7
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-12",
    "보조 분기",
    110,
    "100×100",
    3.1,
    0.8,
    1.55,
    1.2
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-11",
    "보조 분기",
    100,
    "100×100",
    2.8,
    0.8,
    1.31,
    1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "보조 분기",
    100,
    "100×100",
    2.8,
    0.8,
    1.31,
    1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "보조 분기",
    100,
    "100×100",
    2.8,
    0.8,
    1.31,
    1
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-9",
    "보조 분기",
    120,
    "100×100",
    3.3,
    0.8,
    1.81,
    1.5
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "보조 분기",
    140,
    "100×100",
    3.9,
    0.8,
    2.4,
    1.9
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-7",
    "보조 분기",
    10,
    "100×100",
    0.3,
    0.8,
    0.02,
    0
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-8",
    "보조 분기",
    150,
    "100×100",
    4.2,
    2.2,
    2.72,
    6
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "주 덕트",
    1200,
    "200×200",
    8.3,
    1.8,
    4.14,
    7.4
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-2",
    "주 덕트",
    280,
    "200×200",
    1.9,
    0.4,
    0.29,
    0.1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-3",
    "주 덕트",
    920,
    "200×200",
    6.4,
    0.9,
    2.52,
    2.3
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-7",
    "주 덕트",
    60,
    "200×200",
    0.4,
    1.6,
    0.02,
    0
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-8",
    "주 덕트",
    80,
    "200×200",
    0.6,
    0.8,
    0.03,
    0
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-6",
    "주 덕트",
    850,
    "200×200",
    5.9,
    0.5,
    2.18,
    1.1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-10",
    "주 덕트",
    690,
    "200×200",
    4.8,
    0.7,
    1.48,
    1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-12",
    "주 덕트",
    520,
    "200×200",
    3.6,
    0.8,
    0.88,
    0.7
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-14",
    "주 덕트",
    340,
    "200×200",
    2.4,
    0.9,
    0.41,
    0.4
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-4",
    "주 덕트",
    140,
    "200×200",
    1,
    0.7,
    0.08,
    0.1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-5",
    "주 덕트",
    140,
    "200×200",
    1,
    0.5,
    0.08,
    0
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-9",
    "주 덕트",
    770,
    "200×200",
    5.3,
    0.7,
    1.81,
    1.3
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-11",
    "주 덕트",
    610,
    "200×200",
    4.2,
    0.5,
    1.18,
    0.6
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-13",
    "주 덕트",
    430,
    "200×200",
    3,
    0.4,
    0.63,
    0.3
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-15",
    "주 덕트",
    190,
    "200×200",
    1.3,
    1.4,
    0.14,
    0.2
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "분기",
    80,
    "100×100",
    2.2,
    0.5,
    0.88,
    0.4
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "분기",
    60,
    "100×100",
    1.7,
    3.2,
    0.52,
    1.7
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "분기",
    50,
    "100×100",
    1.4,
    0.6,
    0.38,
    0.2
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-11",
    "분기",
    50,
    "100×100",
    1.4,
    1.2,
    0.38,
    0.5
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-13",
    "분기",
    50,
    "100×100",
    1.4,
    0.6,
    0.38,
    0.2
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-19",
    "보조 분기",
    190,
    "100×100",
    5.3,
    3.7,
    4.19,
    15.5
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-18",
    "보조 분기",
    150,
    "100×100",
    4.2,
    3.7,
    2.72,
    10.1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-17",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-16",
    "보조 분기",
    90,
    "100×100",
    2.5,
    3.7,
    1.08,
    4
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-14",
    "보조 분기",
    90,
    "100×100",
    2.5,
    0.8,
    1.08,
    0.9
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-12",
    "보조 분기",
    80,
    "100×100",
    2.2,
    3.7,
    0.88,
    3.2
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-10",
    "보조 분기",
    80,
    "100×100",
    2.2,
    0.8,
    0.88,
    0.7
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "보조 분기",
    80,
    "100×100",
    2.2,
    3.7,
    0.88,
    3.2
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "보조 분기",
    70,
    "100×100",
    1.9,
    0.8,
    0.69,
    0.6
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-9",
    "보조 분기",
    80,
    "100×100",
    2.2,
    3.2,
    0.88,
    2.8
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-7",
    "보조 분기",
    30,
    "100×100",
    0.8,
    0.8,
    0.16,
    0.1
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-8",
    "보조 분기",
    60,
    "100×100",
    1.7,
    0.8,
    0.52,
    0.4
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-15",
    "보조 분기",
    50,
    "100×100",
    1.4,
    0.8,
    0.38,
    0.3
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "보조 분기",
    60,
    "100×100",
    1.7,
    0.8,
    0.52,
    0.4
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "주 덕트",
    1010,
    "200×200",
    7,
    1.8,
    3,
    5.4
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-2",
    "주 덕트",
    80,
    "200×200",
    0.6,
    0.3,
    0.03,
    0
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "분기",
    930,
    "250×150",
    6.9,
    6.1,
    3.14,
    19.2
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "분기",
    930,
    "250×150",
    6.9,
    2.3,
    3.14,
    7.2
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "분기",
    460,
    "200×100",
    6.4,
    1.4,
    4.16,
    5.8
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "보조 분기",
    470,
    "200×100",
    6.5,
    0.8,
    4.33,
    3.5
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "보조 분기",
    460,
    "200×100",
    6.4,
    0.8,
    4.16,
    3.3
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "보조 분기",
    80,
    "100×100",
    2.2,
    3.7,
    0.88,
    3.2
   ]
  ],
  "수직 덕트": [
   [
    "종류",
    "계통",
    "구간",
    "풍량 (CMH)",
    "크기 (mm)",
    "수직 (m)",
    "수평 (m)",
    "길이 (m)",
    "엘보",
    "풍속 (m/s)",
    "마찰 (Pa)",
    "엘보 (Pa)",
    "분기 T (Pa)",
    "방화댐퍼 (Pa)",
    "구간 합계 (Pa)",
    "통과 Deck (실 없음)"
   ],
   [
    "배기(EA)",
    "EXH-ROOM",
    "4DK → 5DK",
    120,
    "100×100",
    3,
    0,
    3,
    2,
    3.33,
    5.4,
    3.3,
    0,
    0,
    8.8
   ],
   [
    "배기(EA)",
    "EXH-ROOM",
    "4DK → 3DK",
    400,
    "250×100",
    3,
    0,
    3,
    2,
    4.44,
    5.9,
    5.9,
    4.7,
    0,
    11.8
   ],
   [
    "배기(EA)",
    "EXH-ROOM",
    "3DK → 2DK",
    80,
    "100×100",
    3,
    0,
    3,
    2,
    2.22,
    2.6,
    1.5,
    0,
    0,
    4.1
   ],
   [
    "환기(RA)",
    "RET-ROOM",
    "1DK → 3DK",
    3420,
    "400×300",
    6,
    0,
    6,
    2,
    7.92,
    11.7,
    18.8,
    15,
    22.6,
    53.1,
    "2DK"
   ],
   [
    "환기(RA)",
    "RET-ROOM",
    "3DK → 4DK",
    2210,
    "350×250",
    3,
    0,
    3,
    2,
    7.02,
    5.7,
    14.8,
    11.8,
    0,
    20.4
   ],
   [
    "환기(RA)",
    "RET-ROOM",
    "4DK → 5DK",
    1010,
    "250×200",
    3,
    0,
    3,
    2,
    5.61,
    5.2,
    9.4,
    0,
    0,
    14.7
   ]
  ],
  "RU": [
   [
    "Deck",
    "종류",
    "계통",
    "RU",
    "실",
    "풍량 (CMH)",
    "X (mm)",
    "Y (mm)"
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/309/1",
    "309 선원침실 07",
    120,
    5300,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/310/1",
    "310 선원침실 08",
    120,
    5300,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/311/1",
    "311 선원식당",
    140,
    3800,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/312/1",
    "312 선원휴게실",
    140,
    3800,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/313/1",
    "313 탈의실",
    80,
    2300,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/314/1",
    "314 샤워실",
    30,
    2300,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/315/1",
    "315 화장실",
    90,
    800,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "AHU-AC-01/316/1",
    "316 의무실",
    160,
    800,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/301/1",
    "301 선원침실 01",
    170,
    11300,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/302/1",
    "302 계단실",
    100,
    10500,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/303/1",
    "303 선원침실 02",
    120,
    9800,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/304/1",
    "304 선원침실 03",
    120,
    8300,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/305/1",
    "305 선원침실 04",
    120,
    8300,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/306/1",
    "306 선원침실 05",
    120,
    6800,
    6300
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/307/1",
    "307 선원침실 06",
    120,
    6800,
    1800
   ],
   [
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "AHU-AC-02/308/1",
    "308 복도",
    30,
    6000,
    4000
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/512/1",
    "512 비상전원실",
    40,
    5400,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/513/1",
    "513 GMDSS배터리실",
    30,
    4900,
    6200
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/514/1",
    "514 갑판사무실",
    80,
    4200,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/515/1",
    "515 안전장비창고",
    30,
    3800,
    6200
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/516/1",
    "516 소화장비실",
    40,
    3000,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/517/1",
    "517 신호기창고",
    30,
    2700,
    6300
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/518/1",
    "518 관측실",
    40,
    1800,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/519/1",
    "519 통신장비실",
    30,
    1600,
    6300
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/520/1",
    "520 전자장비실",
    90,
    600,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "AHU-BRG-01/521/1",
    "521 예비실",
    90,
    500,
    6300
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/501/1",
    "501 조타실",
    470,
    11400,
    900
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/501/2",
    "501 조타실",
    460,
    11400,
    2600
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/502/1",
    "502 계단실",
    110,
    10900,
    6200
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/503/1",
    "503 해도실",
    40,
    10200,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/504/1",
    "504 무선실",
    430,
    9300,
    5400
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/504/2",
    "504 무선실",
    430,
    9300,
    7100
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/505/1",
    "505 항해장비실",
    40,
    9000,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/506/1",
    "506 좌현선교윙",
    30,
    8200,
    6200
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/507/1",
    "507 우현선교윙",
    40,
    7800,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/508/1",
    "508 선교화장실",
    30,
    7100,
    6300
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/509/1",
    "509 선교창고",
    40,
    6600,
    1800
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/510/1",
    "510 선교팬룸",
    30,
    6000,
    6300
   ],
   [
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "AHU-BRG-02/511/1",
    "511 복도",
    100,
    6000,
    4000
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/411/1",
    "411 통신장실",
    110,
    5400,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/412/1",
    "412 사관식당",
    130,
    4700,
    1700
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/413/1",
    "413 사관휴게실",
    50,
    4200,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/414/1",
    "414 회의실",
    100,
    3300,
    1700
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/415/1",
    "415 선박사무실",
    70,
    3000,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/416/1",
    "416 문서보관실",
    30,
    2000,
    1800
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/417/1",
    "417 의무실",
    100,
    1800,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/418/1",
    "418 공용화장실",
    90,
    700,
    1800
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "AHU-OFC-01/419/1",
    "419 팬룸",
    80,
    900,
    6600
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/401/1",
    "401 선장실",
    250,
    11300,
    1700
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/402/1",
    "402 계단실",
    90,
    10800,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/403/1",
    "403 기관장실",
    200,
    10000,
    1800
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/404/1",
    "404 일등항해사실",
    110,
    9000,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/405/1",
    "405 일등기관사실",
    110,
    8700,
    1800
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/406/1",
    "406 이등항해사실",
    110,
    7800,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/407/1",
    "407 이등기관사실",
    110,
    7300,
    1700
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/408/1",
    "408 삼등항해사실",
    110,
    6600,
    6300
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/409/1",
    "409 복도",
    60,
    6000,
    4000
   ],
   [
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "AHU-OFC-02/410/1",
    "410 삼등기관사실",
    110,
    6000,
    1700
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/110/1",
    "110 냉동기계실",
    150,
    5300,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/111/1",
    "111 공조기계실",
    160,
    5000,
    6600
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/112/1",
    "112 청수펌프실",
    20,
    3800,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/113/1",
    "113 소화펌프실",
    20,
    3300,
    6200
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/114/1",
    "114 오수처리실",
    150,
    2300,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/115/1",
    "115 축계실",
    20,
    2000,
    6300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/116/1",
    "116 조타기실",
    40,
    800,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "SUP-ER-01/117/1",
    "117 기관예비품창고",
    150,
    700,
    6300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/101/1",
    "101 주기관실",
    40,
    11300,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/102/1",
    "102 계단실",
    170,
    10700,
    6300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/103/1",
    "103 보조기관실",
    20,
    9800,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/104/1",
    "104 발전기실",
    20,
    8700,
    6300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/1",
    "105 기관제어실",
    430,
    8300,
    300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/2",
    "105 기관제어실",
    430,
    8300,
    900
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/3",
    "105 기관제어실",
    430,
    8300,
    1500
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/4",
    "105 기관제어실",
    420,
    8300,
    2000
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/5",
    "105 기관제어실",
    420,
    8300,
    2600
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/105/6",
    "105 기관제어실",
    420,
    8300,
    3200
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/106/1",
    "106 연료유정화기실",
    40,
    7300,
    6200
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/107/1",
    "107 윤활유정화기실",
    20,
    6800,
    1800
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/108/1",
    "108 보일러실",
    20,
    6000,
    6300
   ],
   [
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "SUP-ER-02/109/1",
    "109 복도",
    280,
    6000,
    4000
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/212/1",
    "212 건식식품창고",
    30,
    5400,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/213/1",
    "213 주방",
    30,
    4900,
    6200
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/214/1",
    "214 배식실",
    60,
    4200,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/215/1",
    "215 세탁실",
    40,
    3800,
    6200
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/216/1",
    "216 린넨실",
    40,
    3000,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/217/1",
    "217 청소도구실",
    90,
    2700,
    6300
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/218/1",
    "218 폐기물보관실",
    30,
    1800,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/219/1",
    "219 비상발전기실",
    20,
    1600,
    6300
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/220/1",
    "220 배터리실",
    100,
    600,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "SUP-SVC-01/221/1",
    "221 CO2실",
    130,
    500,
    6300
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/201/1",
    "201 기관작업실",
    100,
    11400,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/202/1",
    "202 계단실",
    90,
    10900,
    6200
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/203/1",
    "203 갑판작업실",
    50,
    10200,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/204/1",
    "204 전기작업실",
    40,
    9300,
    6200
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/205/1",
    "205 전기창고",
    40,
    9000,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/206/1",
    "206 갑판창고",
    40,
    8200,
    6200
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/207/1",
    "207 페인트창고",
    30,
    7800,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/208/1",
    "208 로프창고",
    50,
    7100,
    6300
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/209/1",
    "209 냉장고",
    50,
    6600,
    1800
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/210/1",
    "210 냉동고",
    50,
    6000,
    6300
   ],
   [
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "SUP-SVC-02/211/1",
    "211 복도",
    50,
    6000,
    4000
   ],
   [
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "EXH-ROOM/418/1",
    "418 공용화장실",
    140,
    300,
    300
   ],
   [
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "EXH-ROOM/212/1",
    "212 건식식품창고",
    80,
    5100,
    300
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "EXH-ROOM/314/1",
    "314 샤워실",
    160,
    1800,
    300
   ],
   [
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "EXH-ROOM/315/1",
    "315 화장실",
    160,
    300,
    4800
   ],
   [
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "EXH-ROOM/508/1",
    "508 선교화장실",
    120,
    6800,
    4800
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/105/1",
    "105 기관제어실",
    480,
    7800,
    2300
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/105/2",
    "105 기관제어실",
    480,
    7800,
    2900
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/105/3",
    "105 기관제어실",
    470,
    7800,
    500
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/105/4",
    "105 기관제어실",
    470,
    7800,
    1100
   ],
   [
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/105/5",
    "105 기관제어실",
    470,
    7800,
    1700
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/301/1",
    "301 선원침실 01",
    150,
    10800,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/303/1",
    "303 선원침실 02",
    110,
    9300,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/304/1",
    "304 선원침실 03",
    110,
    7800,
    4800
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/305/1",
    "305 선원침실 04",
    100,
    7800,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/306/1",
    "306 선원침실 05",
    100,
    6300,
    4800
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/307/1",
    "307 선원침실 06",
    100,
    6300,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/309/1",
    "309 선원침실 07",
    120,
    4800,
    4800
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/310/1",
    "310 선원침실 08",
    120,
    4800,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/311/1",
    "311 선원식당",
    140,
    3300,
    4800
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/312/1",
    "312 선원휴게실",
    10,
    3300,
    300
   ],
   [
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/316/1",
    "316 의무실",
    150,
    300,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/401/1",
    "401 선장실",
    190,
    11000,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/403/1",
    "403 기관장실",
    150,
    9600,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/404/1",
    "404 일등항해사실",
    90,
    8700,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/405/1",
    "405 일등기관사실",
    90,
    8300,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/406/1",
    "406 이등항해사실",
    90,
    7500,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/407/1",
    "407 이등기관사실",
    80,
    7000,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/408/1",
    "408 삼등항해사실",
    80,
    6300,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/410/1",
    "410 삼등기관사실",
    80,
    5600,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/411/1",
    "411 통신장실",
    70,
    5100,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/412/1",
    "412 사관식당",
    80,
    4300,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/413/1",
    "413 사관휴게실",
    30,
    3900,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/414/1",
    "414 회의실",
    60,
    3000,
    300
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/415/1",
    "415 선박사무실",
    50,
    2700,
    4800
   ],
   [
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/417/1",
    "417 의무실",
    60,
    1500,
    4800
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/501/1",
    "501 조타실",
    470,
    11100,
    1700
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/501/2",
    "501 조타실",
    460,
    11100,
    300
   ],
   [
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "RET-ROOM/514/1",
    "514 갑판사무실",
    80,
    3900,
    300
   ]
  ],
  "방화 경계": [
   [
    "구분",
    "Deck",
    "실 A (갑판: 아래)",
    "공간 A",
    "범주 A",
    "실 B (갑판: 위)",
    "공간 B",
    "범주 B",
    "표",
    "표 원문",
    "최소 등급",
    "길이 (m) / 면적 (m²)",
    "확인 사항",
    "주석"
   ],
   [
    "격벽",
    "1DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "103 보조기관실",
    "기관실 — A류",
    6,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "102 계단실",
    "계단격실",
    4,
    "104 발전기실",
    "기관실 — A류",
    6,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "102 계단실",
    "계단격실",
    4,
    "109 복도",
    "통로",
    2,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.7,
    null,
    "c"
   ],
   [
    "격벽",
    "1DK",
    "103 보조기관실",
    "기관실 — A류",
    6,
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "103 보조기관실",
    "기관실 — A류",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "104 발전기실",
    "기관실 — A류",
    6,
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "104 발전기실",
    "기관실 — A류",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "108 보일러실",
    "보일러실",
    6,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "110 냉동기계실",
    "냉동기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "108 보일러실",
    "보일러실",
    6,
    "109 복도",
    "통로",
    2,
    "9.5",
    "A-60",
    "A-60",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "108 보일러실",
    "보일러실",
    6,
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "110 냉동기계실",
    "냉동기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "114 오수처리실",
    "오수처리실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "115 축계실",
    "축로·파이프터널",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "116 조타기실",
    "조타기실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.5
   ],
   [
    "격벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.3
   ],
   [
    "격벽",
    "1DK",
    "110 냉동기계실",
    "냉동기계실",
    7,
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "1DK",
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "1DK",
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "114 오수처리실",
    "오수처리실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "1DK",
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "115 축계실",
    "축로·파이프터널",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "1DK",
    "114 오수처리실",
    "오수처리실",
    7,
    "116 조타기실",
    "조타기실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "1DK",
    "115 축계실",
    "축로·파이프터널",
    7,
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "외벽",
    "1DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "1DK",
    "102 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "1DK",
    "102 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.7
   ],
   [
    "외벽",
    "1DK",
    "103 보조기관실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "104 발전기실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "108 보일러실",
    "보일러실",
    6,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    0.5
   ],
   [
    "외벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    0.5
   ],
   [
    "외벽",
    "1DK",
    "109 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "1DK",
    "110 냉동기계실",
    "냉동기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "114 오수처리실",
    "오수처리실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "115 축계실",
    "축로·파이프터널",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "116 조타기실",
    "조타기실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "1DK",
    "116 조타기실",
    "조타기실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "1DK",
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "1DK",
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "9.5",
    "A-0^d",
    "-",
    3.5,
    "같은 용도 — 표의 등급은 용도가 다를 때만 요구",
    "d"
   ],
   [
    "격벽",
    "2DK",
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "202 계단실",
    "계단격실",
    4,
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "202 계단실",
    "계단격실",
    4,
    "211 복도",
    "통로",
    2,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.2,
    null,
    "c"
   ],
   [
    "격벽",
    "2DK",
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "2DK",
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "207 페인트창고",
    "페인트 로커",
    9,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "2DK",
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "C",
    "C",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "211 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "207 페인트창고",
    "페인트 로커",
    9,
    "209 냉장고",
    "냉장실",
    8,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "207 페인트창고",
    "페인트 로커",
    9,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "210 냉동고",
    "냉장실",
    8,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "211 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "209 냉장고",
    "냉장실",
    8,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "209 냉장고",
    "냉장실",
    8,
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "210 냉동고",
    "냉장실",
    8,
    "211 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "210 냉동고",
    "냉장실",
    8,
    "213 주방",
    "조리실",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "213 주방",
    "조리실",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "215 세탁실",
    "소세탁실",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "217 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "219 비상발전기실",
    "비상발전기실",
    1,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "220 배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "2DK",
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "213 주방",
    "조리실",
    9,
    "215 세탁실",
    "소세탁실",
    5,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "215 세탁실",
    "소세탁실",
    5,
    "217 청소도구실",
    "청소구 로커",
    5,
    "9.5",
    "C",
    "C",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "2DK",
    "217 청소도구실",
    "청소구 로커",
    5,
    "219 비상발전기실",
    "비상발전기실",
    1,
    "9.5",
    "A-15",
    "A-15",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "220 배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "2DK",
    "219 비상발전기실",
    "비상발전기실",
    1,
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "9.5",
    "A-0^e",
    "A-0",
    3.5,
    null,
    "e"
   ],
   [
    "외벽",
    "2DK",
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "2DK",
    "202 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "2DK",
    "202 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.2
   ],
   [
    "외벽",
    "2DK",
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "207 페인트창고",
    "페인트 로커",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "209 냉장고",
    "냉장실",
    8,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "210 냉동고",
    "냉장실",
    8,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "2DK",
    "211 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "2DK",
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "213 주방",
    "조리실",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "215 세탁실",
    "소세탁실",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "217 청소도구실",
    "청소구 로커",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "219 비상발전기실",
    "비상발전기실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "220 배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "2DK",
    "220 배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "2DK",
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "2DK",
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "3DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "302 계단실",
    "계단격실",
    4,
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    3.5,
    null,
    "c"
   ],
   [
    "격벽",
    "3DK",
    "302 계단실",
    "계단격실",
    4,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    3,
    null,
    "c"
   ],
   [
    "격벽",
    "3DK",
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "308 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "311 선원식당",
    "식당",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "312 선원휴게실",
    "오락실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "316 의무실",
    "병원",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.5
   ],
   [
    "격벽",
    "3DK",
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "311 선원식당",
    "식당",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "312 선원휴게실",
    "오락실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "311 선원식당",
    "식당",
    3,
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "312 선원휴게실",
    "오락실",
    3,
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "3DK",
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "316 의무실",
    "병원",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "외벽",
    "3DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "3DK",
    "302 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "3DK",
    "302 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3
   ],
   [
    "외벽",
    "3DK",
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "3DK",
    "308 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "3DK",
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "311 선원식당",
    "식당",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "312 선원휴게실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "3DK",
    "316 의무실",
    "병원",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.5
   ],
   [
    "외벽",
    "3DK",
    "316 의무실",
    "병원",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "4DK",
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "402 계단실",
    "계단격실",
    4,
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    3.5,
    null,
    "c"
   ],
   [
    "격벽",
    "4DK",
    "402 계단실",
    "계단격실",
    4,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.4,
    null,
    "c"
   ],
   [
    "격벽",
    "4DK",
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "409 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "412 사관식당",
    "식당",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "413 사관휴게실",
    "오락실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "415 선박사무실",
    "사무실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "417 의무실",
    "병원",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.3
   ],
   [
    "격벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "4DK",
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "412 사관식당",
    "식당",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "413 사관휴게실",
    "오락실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "412 사관식당",
    "식당",
    3,
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "413 사관휴게실",
    "오락실",
    3,
    "415 선박사무실",
    "사무실",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "4DK",
    "415 선박사무실",
    "사무실",
    3,
    "417 의무실",
    "병원",
    3,
    "9.5",
    "C^ab",
    "C",
    3.5,
    null,
    "a b"
   ],
   [
    "격벽",
    "4DK",
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "4DK",
    "417 의무실",
    "병원",
    3,
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "외벽",
    "4DK",
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "4DK",
    "402 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "4DK",
    "402 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.4
   ],
   [
    "외벽",
    "4DK",
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "4DK",
    "409 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "4DK",
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "412 사관식당",
    "식당",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "413 사관휴게실",
    "오락실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "415 선박사무실",
    "사무실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "417 의무실",
    "병원",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.3
   ],
   [
    "외벽",
    "4DK",
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "4DK",
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "4DK",
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "501 조타실",
    "조타실",
    1,
    "503 해도실",
    "해도실",
    1,
    "9.5",
    "A-0^e",
    "A-0",
    3.5,
    null,
    "e"
   ],
   [
    "격벽",
    "5DK",
    "501 조타실",
    "조타실",
    1,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "502 계단실",
    "계단격실",
    4,
    "504 무선실",
    "무선실",
    1,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "502 계단실",
    "계단격실",
    4,
    "511 복도",
    "통로",
    2,
    "9.5",
    "B-0|A-0^c",
    "A-0",
    2.2,
    null,
    "c"
   ],
   [
    "격벽",
    "5DK",
    "503 해도실",
    "해도실",
    1,
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.5",
    "A-0^e",
    "A-0",
    3.5,
    null,
    "e"
   ],
   [
    "격벽",
    "5DK",
    "503 해도실",
    "해도실",
    1,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "504 무선실",
    "무선실",
    1,
    "506 좌현선교윙",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "504 무선실",
    "무선실",
    1,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "507 우현선교윙",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "506 좌현선교윙",
    "개방갑판",
    10,
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "506 좌현선교윙",
    "개방갑판",
    10,
    "511 복도",
    "통로",
    2,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "507 우현선교윙",
    "개방갑판",
    10,
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "507 우현선교윙",
    "개방갑판",
    10,
    "511 복도",
    "통로",
    2,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "511 복도",
    "통로",
    2,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "512 비상전원실",
    "비상발전기실",
    1,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "511 복도",
    "통로",
    2,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0^d",
    "A-0",
    3.5,
    "같은 범주·다른 용도 — 표의 등급 적용",
    "d"
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "512 비상전원실",
    "비상발전기실",
    1,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "514 갑판사무실",
    "사무실",
    3,
    "9.5",
    "B-0",
    "B-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "516 소화장비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    1.2,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "B-0",
    "B-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "518 관측실",
    "미분류",
    null,
    null,
    null,
    "미정",
    1.2,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.5",
    "A-0",
    "A-0",
    1.1
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.5",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "격벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "521 예비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    1.1,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "512 비상전원실",
    "비상발전기실",
    1,
    "514 갑판사무실",
    "사무실",
    3,
    "9.5",
    "A-60",
    "A-60",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "A-0",
    "A-0",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "514 갑판사무실",
    "사무실",
    3,
    "516 소화장비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.5,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.5",
    "C",
    "C",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "516 소화장비실",
    "미분류",
    null,
    "518 관측실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.5,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.5",
    "A-15",
    "A-15",
    3.5
   ],
   [
    "격벽",
    "5DK",
    "518 관측실",
    "미분류",
    null,
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    null,
    null,
    "미정",
    3.5,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "격벽",
    "5DK",
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "521 예비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.5,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "외벽",
    "5DK",
    "501 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "501 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "5DK",
    "502 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "5DK",
    "502 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    2.2
   ],
   [
    "외벽",
    "5DK",
    "503 해도실",
    "해도실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "504 무선실",
    "무선실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "506 좌현선교윙",
    "개방갑판",
    10,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "-",
    "-",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "507 우현선교윙",
    "개방갑판",
    10,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "-",
    "-",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "5DK",
    "511 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1
   ],
   [
    "외벽",
    "5DK",
    "512 비상전원실",
    "비상발전기실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "514 갑판사무실",
    "사무실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "516 소화장비실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    1.2,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "외벽",
    "5DK",
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "518 관측실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    1.2,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "외벽",
    "5DK",
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.1
   ],
   [
    "외벽",
    "5DK",
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    1.2
   ],
   [
    "외벽",
    "5DK",
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.5",
    "*",
    "*",
    3.5
   ],
   [
    "외벽",
    "5DK",
    "521 예비실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    1.1,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "외벽",
    "5DK",
    "521 예비실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    3.5,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "갑판",
    "2DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "9.6",
    "A-60",
    "A-60",
    4.08
   ],
   [
    "갑판",
    "2DK",
    "101 주기관실",
    "기관실 — A류",
    6,
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "9.6",
    "A-60",
    "A-60",
    1.01
   ],
   [
    "갑판",
    "2DK",
    "102 계단실",
    "계단격실",
    4,
    "202 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    7.48
   ],
   [
    "갑판",
    "2DK",
    "102 계단실",
    "계단격실",
    4,
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "9.6",
    "A-0",
    "A-0",
    1.93
   ],
   [
    "갑판",
    "2DK",
    "103 보조기관실",
    "기관실 — A류",
    6,
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "9.6",
    "A-60",
    "A-60",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "103 보조기관실",
    "기관실 — A류",
    6,
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-60",
    "A-60",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "104 발전기실",
    "기관실 — A류",
    6,
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "9.6",
    "A-60",
    "A-60",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "104 발전기실",
    "기관실 — A류",
    6,
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "A-60",
    "A-60",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    "207 페인트창고",
    "페인트 로커",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "A-60",
    "A-60",
    1.12
   ],
   [
    "갑판",
    "2DK",
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "A-60",
    "A-60",
    3.4
   ],
   [
    "갑판",
    "2DK",
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "207 페인트창고",
    "페인트 로커",
    9,
    "9.6",
    "A-60",
    "A-60",
    1.01
   ],
   [
    "갑판",
    "2DK",
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    "209 냉장고",
    "냉장실",
    8,
    "9.6",
    "A-30",
    "A-30",
    4.08
   ],
   [
    "갑판",
    "2DK",
    "108 보일러실",
    "보일러실",
    6,
    "210 냉동고",
    "냉장실",
    8,
    "9.6",
    "A-30",
    "A-30",
    3.4
   ],
   [
    "갑판",
    "2DK",
    "109 복도",
    "통로",
    2,
    "211 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    12
   ],
   [
    "갑판",
    "2DK",
    "110 냉동기계실",
    "냉동기계실",
    7,
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "2DK",
    "110 냉동기계실",
    "냉동기계실",
    7,
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.01
   ],
   [
    "갑판",
    "2DK",
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "213 주방",
    "조리실",
    9,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "2DK",
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    "215 세탁실",
    "소세탁실",
    5,
    "9.6",
    "A-0",
    "A-0",
    1.12
   ],
   [
    "갑판",
    "2DK",
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "215 세탁실",
    "소세탁실",
    5,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    "217 청소도구실",
    "청소구 로커",
    5,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "114 오수처리실",
    "오수처리실",
    7,
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "2DK",
    "114 오수처리실",
    "오수처리실",
    7,
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "115 축계실",
    "축로·파이프터널",
    7,
    "217 청소도구실",
    "청소구 로커",
    5,
    "9.6",
    "A-0",
    "A-0",
    1.93
   ],
   [
    "갑판",
    "2DK",
    "115 축계실",
    "축로·파이프터널",
    7,
    "219 비상발전기실",
    "비상발전기실",
    1,
    "9.6",
    "A-15",
    "A-15",
    2.72
   ],
   [
    "갑판",
    "2DK",
    "116 조타기실",
    "조타기실",
    7,
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "9.6",
    "A-0",
    "A-0",
    1.01
   ],
   [
    "갑판",
    "2DK",
    "116 조타기실",
    "조타기실",
    7,
    "220 배터리실",
    "축전지실",
    7,
    "9.6",
    "*",
    "*",
    4.08
   ],
   [
    "갑판",
    "2DK",
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "219 비상발전기실",
    "비상발전기실",
    1,
    "9.6",
    "A-60",
    "A-60",
    0.92
   ],
   [
    "갑판",
    "2DK",
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "9.6",
    "A-60",
    "A-60",
    3.4
   ],
   [
    "갑판",
    "3DK",
    "201 기관작업실",
    "작업장 (기관구역 외)",
    9,
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "3DK",
    "202 계단실",
    "계단격실",
    4,
    "302 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    7.48
   ],
   [
    "갑판",
    "3DK",
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.01
   ],
   [
    "갑판",
    "3DK",
    "203 갑판작업실",
    "작업장 (기관구역 외)",
    9,
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "302 계단실",
    "계단격실",
    4,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "204 전기작업실",
    "작업장 (기관구역 외)",
    9,
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    0.95
   ],
   [
    "갑판",
    "3DK",
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "3DK",
    "205 전기창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "3DK",
    "206 갑판창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "3DK",
    "207 페인트창고",
    "페인트 로커",
    9,
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "207 페인트창고",
    "페인트 로커",
    9,
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.01
   ],
   [
    "갑판",
    "3DK",
    "208 로프창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "3DK",
    "209 냉장고",
    "냉장실",
    8,
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "3DK",
    "210 냉동고",
    "냉장실",
    8,
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.06
   ],
   [
    "갑판",
    "3DK",
    "210 냉동고",
    "냉장실",
    8,
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.06
   ],
   [
    "갑판",
    "3DK",
    "211 복도",
    "통로",
    2,
    "308 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    12
   ],
   [
    "갑판",
    "3DK",
    "212 건식식품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "3DK",
    "213 주방",
    "조리실",
    9,
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "3DK",
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.01
   ],
   [
    "갑판",
    "3DK",
    "214 배식실",
    "팬트리 — 조리기구 없음",
    3,
    "312 선원휴게실",
    "오락실",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "215 세탁실",
    "소세탁실",
    5,
    "311 선원식당",
    "식당",
    3,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "3DK",
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "312 선원휴게실",
    "오락실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "3DK",
    "216 린넨실",
    "로커·창고 — 4㎡ 초과",
    9,
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "3DK",
    "217 청소도구실",
    "청소구 로커",
    5,
    "311 선원식당",
    "식당",
    3,
    "9.6",
    "A-0",
    "A-0",
    0.95
   ],
   [
    "갑판",
    "3DK",
    "217 청소도구실",
    "청소구 로커",
    5,
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.72
   ],
   [
    "갑판",
    "3DK",
    "218 폐기물보관실",
    "쓰레기실",
    9,
    "316 의무실",
    "병원",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.01
   ],
   [
    "갑판",
    "3DK",
    "219 비상발전기실",
    "비상발전기실",
    1,
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "3DK",
    "219 비상발전기실",
    "비상발전기실",
    1,
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    1.2
   ],
   [
    "갑판",
    "3DK",
    "220 배터리실",
    "축전지실",
    7,
    "316 의무실",
    "병원",
    3,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "3DK",
    "221 CO2실",
    "소화제 저장실 (CO₂실)",
    1,
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "A-0",
    "A-0",
    3.4
   ],
   [
    "갑판",
    "4DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.76
   ],
   [
    "갑판",
    "4DK",
    "301 선원침실 01",
    "선실 — 비제한 가구",
    3,
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    0.75
   ],
   [
    "갑판",
    "4DK",
    "302 계단실",
    "계단격실",
    4,
    "402 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    8.16
   ],
   [
    "갑판",
    "4DK",
    "302 계단실",
    "계단격실",
    4,
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.08
   ],
   [
    "갑판",
    "4DK",
    "303 선원침실 02",
    "선실 — 비제한 가구",
    3,
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.07
   ],
   [
    "갑판",
    "4DK",
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "304 선원침실 03",
    "선실 — 비제한 가구",
    3,
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "4DK",
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    3.4
   ],
   [
    "갑판",
    "4DK",
    "305 선원침실 04",
    "선실 — 비제한 가구",
    3,
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.99
   ],
   [
    "갑판",
    "4DK",
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    1.01
   ],
   [
    "갑판",
    "4DK",
    "306 선원침실 05",
    "선실 — 비제한 가구",
    3,
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.08
   ],
   [
    "갑판",
    "4DK",
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "4DK",
    "307 선원침실 06",
    "선실 — 비제한 가구",
    3,
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "308 복도",
    "통로",
    2,
    "409 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    12
   ],
   [
    "갑판",
    "4DK",
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    4.08
   ],
   [
    "갑판",
    "4DK",
    "309 선원침실 07",
    "선실 — 비제한 가구",
    3,
    "413 사관휴게실",
    "오락실",
    3,
    "9.6",
    "*",
    "*",
    1.01
   ],
   [
    "갑판",
    "4DK",
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "310 선원침실 08",
    "선실 — 비제한 가구",
    3,
    "412 사관식당",
    "식당",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "4DK",
    "311 선원식당",
    "식당",
    3,
    "413 사관휴게실",
    "오락실",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "4DK",
    "311 선원식당",
    "식당",
    3,
    "415 선박사무실",
    "사무실",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "312 선원휴게실",
    "오락실",
    3,
    "412 사관식당",
    "식당",
    3,
    "9.6",
    "*",
    "*",
    2
   ],
   [
    "갑판",
    "4DK",
    "312 선원휴게실",
    "오락실",
    3,
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "9.6",
    "*",
    "*",
    3.4
   ],
   [
    "갑판",
    "4DK",
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "415 선박사무실",
    "사무실",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "4DK",
    "313 탈의실",
    "화장실·샤워실·욕실",
    3,
    "417 의무실",
    "병원",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "4DK",
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "9.6",
    "*",
    "*",
    1.07
   ],
   [
    "갑판",
    "4DK",
    "314 샤워실",
    "화장실·샤워실·욕실",
    3,
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "4DK",
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "417 의무실",
    "병원",
    3,
    "9.6",
    "*",
    "*",
    1.01
   ],
   [
    "갑판",
    "4DK",
    "315 화장실",
    "화장실·샤워실·욕실",
    3,
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "9.6",
    "A-0",
    "A-0",
    4.08
   ],
   [
    "갑판",
    "4DK",
    "316 의무실",
    "병원",
    3,
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    0.75
   ],
   [
    "갑판",
    "4DK",
    "316 의무실",
    "병원",
    3,
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    4.76
   ],
   [
    "갑판",
    "5DK",
    "401 선장실",
    "선실 — 비제한 가구",
    3,
    "501 조타실",
    "조타실",
    1,
    "9.6",
    "A-60",
    "A-60",
    4.08
   ],
   [
    "갑판",
    "5DK",
    "402 계단실",
    "계단격실",
    4,
    "502 계단실",
    "계단격실",
    4,
    "9.6",
    "*",
    "*",
    7.48
   ],
   [
    "갑판",
    "5DK",
    "402 계단실",
    "계단격실",
    4,
    "504 무선실",
    "무선실",
    1,
    "9.6",
    "A-0",
    "A-0",
    0.86
   ],
   [
    "갑판",
    "5DK",
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "503 해도실",
    "해도실",
    1,
    "9.6",
    "A-60",
    "A-60",
    3.4
   ],
   [
    "갑판",
    "5DK",
    "403 기관장실",
    "선실 — 비제한 가구",
    3,
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.6",
    "A-60",
    "A-60",
    0.97
   ],
   [
    "갑판",
    "5DK",
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "504 무선실",
    "무선실",
    1,
    "9.6",
    "A-60",
    "A-60",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "404 일등항해사실",
    "선실 — 비제한 가구",
    3,
    "506 좌현선교윙",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    1.05
   ],
   [
    "갑판",
    "5DK",
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.6",
    "A-60",
    "A-60",
    3.4
   ],
   [
    "갑판",
    "5DK",
    "405 일등기관사실",
    "선실 — 비제한 가구",
    3,
    "507 우현선교윙",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    1.18
   ],
   [
    "갑판",
    "5DK",
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "506 좌현선교윙",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "406 이등항해사실",
    "선실 — 비제한 가구",
    3,
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    1.22
   ],
   [
    "갑판",
    "5DK",
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "507 우현선교윙",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "407 이등기관사실",
    "선실 — 비제한 가구",
    3,
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.02
   ],
   [
    "갑판",
    "5DK",
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "9.6",
    "*",
    "*",
    2.04
   ],
   [
    "갑판",
    "5DK",
    "408 삼등항해사실",
    "선실 — 비제한 가구",
    3,
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "9.6",
    "A-0",
    "A-0",
    2.06
   ],
   [
    "갑판",
    "5DK",
    "409 복도",
    "통로",
    2,
    "511 복도",
    "통로",
    2,
    "9.6",
    "*",
    "*",
    12
   ],
   [
    "갑판",
    "5DK",
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "5DK",
    "410 삼등기관사실",
    "선실 — 비제한 가구",
    3,
    "512 비상전원실",
    "비상발전기실",
    1,
    "9.6",
    "A-60",
    "A-60",
    2.04
   ],
   [
    "갑판",
    "5DK",
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "9.6",
    "A-0",
    "A-0",
    2.06
   ],
   [
    "갑판",
    "5DK",
    "411 통신장실",
    "선실 — 비제한 가구",
    3,
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "9.6",
    "A-0",
    "A-0",
    2.04
   ],
   [
    "갑판",
    "5DK",
    "412 사관식당",
    "식당",
    3,
    "512 비상전원실",
    "비상발전기실",
    1,
    "9.6",
    "A-60",
    "A-60",
    2.02
   ],
   [
    "갑판",
    "5DK",
    "412 사관식당",
    "식당",
    3,
    "514 갑판사무실",
    "사무실",
    3,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "413 사관휴게실",
    "오락실",
    3,
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "9.6",
    "A-0",
    "A-0",
    1.22
   ],
   [
    "갑판",
    "5DK",
    "413 사관휴게실",
    "오락실",
    3,
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "514 갑판사무실",
    "사무실",
    3,
    "9.6",
    "*",
    "*",
    1.18
   ],
   [
    "갑판",
    "5DK",
    "414 회의실",
    "공공장소 — 50㎡ 미만",
    3,
    "516 소화장비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.4,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "갑판",
    "5DK",
    "415 선박사무실",
    "사무실",
    3,
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "*",
    "*",
    1.05
   ],
   [
    "갑판",
    "5DK",
    "415 선박사무실",
    "사무실",
    3,
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "*",
    "*",
    2.72
   ],
   [
    "갑판",
    "5DK",
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "516 소화장비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    0.97,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "갑판",
    "5DK",
    "416 문서보관실",
    "로커·창고 — 4㎡ 초과",
    9,
    "518 관측실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.4,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "갑판",
    "5DK",
    "417 의무실",
    "병원",
    3,
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "9.6",
    "*",
    "*",
    0.86
   ],
   [
    "갑판",
    "5DK",
    "417 의무실",
    "병원",
    3,
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.6",
    "A-60",
    "A-60",
    3.4
   ],
   [
    "갑판",
    "5DK",
    "418 공용화장실",
    "화장실·샤워실·욕실",
    3,
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "9.6",
    "A-60",
    "A-60",
    4.08
   ],
   [
    "갑판",
    "5DK",
    "419 팬룸",
    "환기·공조 기계실",
    7,
    "521 예비실",
    "미분류",
    null,
    null,
    null,
    "미정",
    3.4,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "101 주기관실",
    "기관실 — A류",
    6,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "102 계단실",
    "계단격실",
    4,
    null,
    null,
    "미정",
    9,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "103 보조기관실",
    "기관실 — A류",
    6,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "104 발전기실",
    "기관실 — A류",
    6,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "105 기관제어실",
    "추진제어실 (기관구역 외)",
    1,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "106 연료유정화기실",
    "기관실 — A류",
    6,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "107 윤활유정화기실",
    "기관실 — A류",
    6,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "108 보일러실",
    "보일러실",
    6,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "109 복도",
    "통로",
    2,
    null,
    null,
    "미정",
    11.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "110 냉동기계실",
    "냉동기계실",
    7,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "111 공조기계실",
    "환기·공조 기계실",
    7,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "112 청수펌프실",
    "펌프실 (기관구역)",
    7,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "113 소화펌프실",
    "스프링클러·소화펌프실",
    7,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "114 오수처리실",
    "오수처리실",
    7,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "115 축계실",
    "축로·파이프터널",
    7,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "116 조타기실",
    "조타기실",
    7,
    null,
    null,
    "미정",
    5.2,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "바닥(모델 가장자리)",
    "1DK",
    "(아래)",
    "미분류",
    null,
    "117 기관예비품창고",
    "로커·창고 — 4㎡ 초과",
    9,
    null,
    null,
    "미정",
    4.8,
    "최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "501 조타실",
    "조타실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "502 계단실",
    "계단격실",
    4,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    7.6
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "503 해도실",
    "해도실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "504 무선실",
    "무선실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "505 항해장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "506 좌현선교윙",
    "개방갑판",
    10,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "-",
    "-",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "507 우현선교윙",
    "개방갑판",
    10,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "-",
    "-",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "508 선교화장실",
    "화장실·샤워실·욕실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "509 선교창고",
    "로커·창고 — 4㎡ 초과",
    9,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "510 선교팬룸",
    "환기·공조 기계실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "511 복도",
    "통로",
    2,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    11.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "512 비상전원실",
    "비상발전기실",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "513 GMDSS배터리실",
    "축전지실",
    7,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "514 갑판사무실",
    "사무실",
    3,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "515 안전장비창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "516 소화장비실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    4,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "517 신호기창고",
    "로커·소창고 — 4㎡ 미만",
    5,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "518 관측실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    4,
    "미분류 실 — 범주 지정 필요"
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "519 통신장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    3.8
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "520 전자장비실",
    "항해·통신 장비실 (제어장소)",
    1,
    "(밖)",
    "개방갑판",
    10,
    "9.6",
    "*",
    "*",
    4
   ],
   [
    "천장(모델 가장자리)",
    "5DK",
    "521 예비실",
    "미분류",
    null,
    "(밖)",
    "개방갑판",
    10,
    null,
    null,
    "미정",
    3.8,
    "미분류 실 — 범주 지정 필요"
   ]
  ],
  "관통 목록": [
   [
    "번호",
    "Deck",
    "종류",
    "계통",
    "덕트",
    "경계",
    "실 A",
    "실 B",
    "등급",
    "크기 (mm)",
    "면적 (m²)",
    "풍량 (CMH)",
    "조치",
    "슬리브 (mm)",
    "방화댐퍼",
    "비고",
    "X (mm)",
    "Y (mm)"
   ],
   [
    "P-001",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-2",
    "격벽",
    "314 샤워실",
    "316 의무실",
    "C",
    "100×100",
    0.01,
    160,
    "요건 없음",
    null,
    null,
    null,
    1500,
    1800
   ],
   [
    "P-002",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-4",
    "격벽",
    "313 탈의실",
    "315 화장실",
    "C",
    "100×100",
    0.01,
    90,
    "요건 없음",
    null,
    null,
    null,
    1500,
    6300
   ],
   [
    "P-003",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-1",
    "격벽",
    "308 복도",
    "314 샤워실",
    "B-0",
    "100×100",
    0.01,
    160,
    "관통부 밀폐",
    null,
    null,
    null,
    1600,
    3500
   ],
   [
    "P-004",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-3",
    "격벽",
    "308 복도",
    "313 탈의실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    1900,
    4500
   ],
   [
    "P-005",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-5",
    "격벽",
    "308 복도",
    "314 샤워실",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    2300,
    3500
   ],
   [
    "P-006",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-9",
    "격벽",
    "311 선원식당",
    "313 탈의실",
    "C",
    "100×100",
    0.01,
    80,
    "요건 없음",
    null,
    null,
    null,
    3000,
    6300
   ],
   [
    "P-007",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "M-D-6",
    "격벽",
    "308 복도",
    "311 선원식당",
    "B-0",
    "200×200",
    0.04,
    220,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    3100,
    4500
   ],
   [
    "P-008",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-8",
    "격벽",
    "308 복도",
    "312 선원휴게실",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    3800,
    3500
   ],
   [
    "P-009",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-12",
    "격벽",
    "308 복도",
    "310 선원침실 08",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    5300,
    3500
   ],
   [
    "P-010",
    "3DK",
    "급기(SA)",
    "AHU-AC-01",
    "G001-D-11",
    "격벽",
    "308 복도",
    "309 선원침실 07",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    5300,
    4500
   ],
   [
    "P-011",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-1",
    "격벽",
    "307 선원침실 06",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    6000,
    3500
   ],
   [
    "P-012",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-5",
    "격벽",
    "306 선원침실 05",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    6000,
    4500
   ],
   [
    "P-013",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "M-D-5",
    "격벽",
    "306 선원침실 05",
    "308 복도",
    "B-0",
    "200×200",
    0.04,
    150,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    6600,
    4500
   ],
   [
    "P-014",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-3",
    "격벽",
    "304 선원침실 03",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    7500,
    4500
   ],
   [
    "P-015",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-7",
    "격벽",
    "305 선원침실 04",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    8300,
    3500
   ],
   [
    "P-016",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-9",
    "격벽",
    "303 선원침실 02",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    9800,
    3500
   ],
   [
    "P-017",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-10",
    "격벽",
    "302 계단실",
    "308 복도",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10500,
    4500
   ],
   [
    "P-018",
    "3DK",
    "급기(SA)",
    "AHU-AC-02",
    "G001-D-11",
    "격벽",
    "301 선원침실 01",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    170,
    "관통부 밀폐",
    null,
    null,
    null,
    11300,
    3500
   ],
   [
    "P-019",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-8",
    "격벽",
    "511 복도",
    "521 예비실",
    "미정",
    "100×100",
    0.01,
    90,
    "경계 범주 미정 — 실 분류 후 판정",
    null,
    null,
    null,
    500,
    4500
   ],
   [
    "P-020",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-11",
    "격벽",
    "511 복도",
    "520 전자장비실",
    "A-0",
    "200×200",
    0.04,
    130,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    1100,
    3500
   ],
   [
    "P-021",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-9",
    "격벽",
    "518 관측실",
    "520 전자장비실",
    "미정",
    "100×100",
    0.01,
    40,
    "경계 범주 미정 — 실 분류 후 판정",
    null,
    null,
    null,
    1200,
    3500
   ],
   [
    "P-022",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-7",
    "격벽",
    "511 복도",
    "519 통신장비실",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1600,
    4500
   ],
   [
    "P-023",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-6",
    "격벽",
    "511 복도",
    "517 신호기창고",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    2700,
    4500
   ],
   [
    "P-024",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-5",
    "격벽",
    "511 복도",
    "516 소화장비실",
    "미정",
    "100×100",
    0.01,
    40,
    "경계 범주 미정 — 실 분류 후 판정",
    null,
    null,
    null,
    3000,
    3500
   ],
   [
    "P-025",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-4",
    "격벽",
    "511 복도",
    "515 안전장비창고",
    "B-0",
    "100×100",
    0.01,
    30,
    "관통부 밀폐",
    null,
    null,
    null,
    3800,
    4500
   ],
   [
    "P-026",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-3",
    "격벽",
    "511 복도",
    "514 갑판사무실",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    4200,
    3500
   ],
   [
    "P-027",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-2",
    "격벽",
    "511 복도",
    "513 GMDSS배터리실",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4900,
    4500
   ],
   [
    "P-028",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "G001-D-1",
    "격벽",
    "511 복도",
    "512 비상전원실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5400,
    3500
   ],
   [
    "P-029",
    "5DK",
    "급기(SA)",
    "AHU-BRG-01",
    "M-D-1",
    "격벽",
    "510 선교팬룸",
    "511 복도",
    "A-0",
    "200×200",
    0.04,
    500,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6000,
    4500
   ],
   [
    "P-030",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-4",
    "격벽",
    "508 선교화장실",
    "510 선교팬룸",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6545,
    5500
   ],
   [
    "P-031",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-3",
    "격벽",
    "508 선교화장실",
    "510 선교팬룸",
    "A-0",
    "200×200",
    0.04,
    60,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6545,
    6400
   ],
   [
    "P-032",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-1",
    "격벽",
    "508 선교화장실",
    "510 선교팬룸",
    "A-0",
    "250×250",
    0.0625,
    2190,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6545,
    6900
   ],
   [
    "P-033",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-23",
    "격벽",
    "507 우현선교윙",
    "509 선교창고",
    "*",
    "100×100",
    0.01,
    40,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    7200,
    1800
   ],
   [
    "P-034",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-13",
    "격벽",
    "507 우현선교윙",
    "511 복도",
    "*",
    "200×200",
    0.04,
    80,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    7400,
    3500
   ],
   [
    "P-035",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-2",
    "격벽",
    "506 좌현선교윙",
    "508 선교화장실",
    "*",
    "100×100",
    0.01,
    30,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    7636,
    5600
   ],
   [
    "P-036",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-9",
    "격벽",
    "506 좌현선교윙",
    "508 선교화장실",
    "*",
    "100×100",
    0.01,
    30,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    7636,
    6200
   ],
   [
    "P-037",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-1",
    "격벽",
    "506 좌현선교윙",
    "508 선교화장실",
    "*",
    "250×250",
    0.0625,
    2190,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    7636,
    6900
   ],
   [
    "P-038",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-28",
    "격벽",
    "505 항해장비실",
    "507 우현선교윙",
    "*",
    "100×100",
    0.01,
    40,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8400,
    1800
   ],
   [
    "P-039",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-18",
    "격벽",
    "505 항해장비실",
    "507 우현선교윙",
    "*",
    "100×100",
    0.01,
    40,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8400,
    2300
   ],
   [
    "P-040",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-4",
    "격벽",
    "504 무선실",
    "506 좌현선교윙",
    "*",
    "300×200",
    0.06,
    2160,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8727,
    6900
   ],
   [
    "P-041",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-10",
    "격벽",
    "505 항해장비실",
    "511 복도",
    "A-0",
    "200×200",
    0.04,
    40,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    8800,
    3500
   ],
   [
    "P-042",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "M-D-7",
    "격벽",
    "504 무선실",
    "511 복도",
    "A-0",
    "200×200",
    0.04,
    1300,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    8800,
    4500
   ],
   [
    "P-043",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-25",
    "격벽",
    "503 해도실",
    "505 항해장비실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9600,
    1800
   ],
   [
    "P-044",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-14",
    "격벽",
    "503 해도실",
    "505 항해장비실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9600,
    2400
   ],
   [
    "P-045",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-16",
    "격벽",
    "503 해도실",
    "511 복도",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10200,
    3500
   ],
   [
    "P-046",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-21",
    "격벽",
    "501 조타실",
    "511 복도",
    "A-0",
    "200×100",
    0.02,
    470,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10900,
    3500
   ],
   [
    "P-047",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-17",
    "격벽",
    "502 계단실",
    "511 복도",
    "A-0",
    "100×100",
    0.01,
    110,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10900,
    4500
   ],
   [
    "P-048",
    "5DK",
    "급기(SA)",
    "AHU-BRG-02",
    "G001-D-27",
    "격벽",
    "501 조타실",
    "511 복도",
    "A-0",
    "200×100",
    0.02,
    460,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    11400,
    3500
   ],
   [
    "P-049",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "M-D-2",
    "격벽",
    "409 복도",
    "419 팬룸",
    "A-0",
    "200×200",
    0.04,
    580,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    600,
    4500
   ],
   [
    "P-050",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-1",
    "격벽",
    "417 의무실",
    "419 팬룸",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1200,
    6300
   ],
   [
    "P-051",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-6",
    "격벽",
    "416 문서보관실",
    "418 공용화장실",
    "A-0",
    "100×100",
    0.01,
    90,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1333,
    1800
   ],
   [
    "P-052",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-5",
    "격벽",
    "409 복도",
    "416 문서보관실",
    "A-0",
    "100×100",
    0.01,
    90,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1500,
    3500
   ],
   [
    "P-053",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-7",
    "격벽",
    "409 복도",
    "416 문서보관실",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2000,
    3500
   ],
   [
    "P-054",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-8",
    "격벽",
    "409 복도",
    "415 선박사무실",
    "B-0",
    "100×100",
    0.01,
    70,
    "관통부 밀폐",
    null,
    null,
    null,
    3000,
    4500
   ],
   [
    "P-055",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-9",
    "격벽",
    "409 복도",
    "414 회의실",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    3300,
    3500
   ],
   [
    "P-056",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-10",
    "격벽",
    "409 복도",
    "413 사관휴게실",
    "B-0",
    "100×100",
    0.01,
    50,
    "관통부 밀폐",
    null,
    null,
    null,
    4200,
    4500
   ],
   [
    "P-057",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-11",
    "격벽",
    "409 복도",
    "412 사관식당",
    "B-0",
    "100×100",
    0.01,
    130,
    "관통부 밀폐",
    null,
    null,
    null,
    4700,
    3500
   ],
   [
    "P-058",
    "4DK",
    "급기(SA)",
    "AHU-OFC-01",
    "G001-D-12",
    "격벽",
    "409 복도",
    "411 통신장실",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    5400,
    4500
   ],
   [
    "P-059",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "M-D-1",
    "격벽",
    "409 복도",
    "419 팬룸",
    "A-0",
    "200×200",
    0.04,
    1260,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    600,
    4500
   ],
   [
    "P-060",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-1",
    "격벽",
    "409 복도",
    "411 통신장실",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    5400,
    4500
   ],
   [
    "P-061",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-3",
    "격벽",
    "409 복도",
    "410 삼등기관사실",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    6000,
    3500
   ],
   [
    "P-062",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-4",
    "격벽",
    "408 삼등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    6000,
    4500
   ],
   [
    "P-063",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-5",
    "격벽",
    "408 삼등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    6600,
    4500
   ],
   [
    "P-064",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-6",
    "격벽",
    "407 이등기관사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    7300,
    3500
   ],
   [
    "P-065",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-7",
    "격벽",
    "406 이등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    7800,
    4500
   ],
   [
    "P-066",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-8",
    "격벽",
    "405 일등기관사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    8700,
    3500
   ],
   [
    "P-067",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-9",
    "격벽",
    "404 일등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    9000,
    4500
   ],
   [
    "P-068",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-10",
    "격벽",
    "403 기관장실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    200,
    "관통부 밀폐",
    null,
    null,
    null,
    10000,
    3500
   ],
   [
    "P-069",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-11",
    "격벽",
    "402 계단실",
    "409 복도",
    "A-0",
    "100×100",
    0.01,
    90,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10800,
    4500
   ],
   [
    "P-070",
    "4DK",
    "급기(SA)",
    "AHU-OFC-02",
    "G001-D-12",
    "격벽",
    "401 선장실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    250,
    "관통부 밀폐",
    null,
    null,
    null,
    11300,
    3500
   ],
   [
    "P-071",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "격벽",
    "219 비상발전기실",
    "221 CO2실",
    "A-0",
    "100×100",
    0.01,
    80,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1091,
    5700
   ],
   [
    "P-072",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "격벽",
    "217 청소도구실",
    "219 비상발전기실",
    "A-15",
    "100×100",
    0.01,
    80,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2182,
    5700
   ],
   [
    "P-073",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "격벽",
    "215 세탁실",
    "217 청소도구실",
    "C",
    "100×100",
    0.01,
    80,
    "요건 없음",
    null,
    null,
    null,
    3273,
    5700
   ],
   [
    "P-074",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "격벽",
    "211 복도",
    "214 배식실",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    4300,
    3500
   ],
   [
    "P-075",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "격벽",
    "211 복도",
    "215 세탁실",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    4300,
    4500
   ],
   [
    "P-076",
    "2DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "격벽",
    "212 건식식품창고",
    "214 배식실",
    "A-0",
    "100×100",
    0.01,
    80,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4800,
    300
   ],
   [
    "P-077",
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "RISER 3DK→2DK",
    "갑판",
    "221 CO2실",
    "315 화장실",
    "A-0",
    "100×100",
    0.01,
    80,
    "강재 슬리브 3t × 200",
    200,
    null,
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    600,
    5700
   ],
   [
    "P-078",
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "격벽",
    "313 탈의실",
    "315 화장실",
    "C",
    "100×100",
    0.01,
    160,
    "요건 없음",
    null,
    null,
    null,
    1500,
    6200
   ],
   [
    "P-079",
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-6",
    "격벽",
    "308 복도",
    "314 샤워실",
    "B-0",
    "100×100",
    0.01,
    160,
    "관통부 밀폐",
    null,
    null,
    null,
    1800,
    3500
   ],
   [
    "P-080",
    "3DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-6",
    "격벽",
    "308 복도",
    "313 탈의실",
    "B-0",
    "100×100",
    0.01,
    160,
    "관통부 밀폐",
    null,
    null,
    null,
    1800,
    4500
   ],
   [
    "P-081",
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "RISER 4DK→3DK",
    "갑판",
    "315 화장실",
    "419 팬룸",
    "A-0",
    "250×100",
    0.025,
    400,
    "강재 슬리브 3t × 900",
    900,
    null,
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    600,
    5700
   ],
   [
    "P-082",
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "격벽",
    "409 복도",
    "418 공용화장실",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    1100,
    3500
   ],
   [
    "P-083",
    "4DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-2",
    "격벽",
    "409 복도",
    "419 팬룸",
    "A-0",
    "100×100",
    0.01,
    140,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1100,
    4500
   ],
   [
    "P-084",
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-1",
    "격벽",
    "511 복도",
    "521 예비실",
    "미정",
    "100×100",
    0.01,
    120,
    "경계 범주 미정 — 실 분류 후 판정",
    null,
    null,
    null,
    600,
    4500
   ],
   [
    "P-085",
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "RISER 4DK→5DK",
    "갑판",
    "419 팬룸",
    "521 예비실",
    "미정",
    "100×100",
    0.01,
    120,
    "경계 범주 미정 — 실 분류 후 판정",
    null,
    null,
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    600,
    5700
   ],
   [
    "P-086",
    "5DK",
    "배기(EA)",
    "EXH-ROOM",
    "G001-D-3",
    "격벽",
    "508 선교화장실",
    "511 복도",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    6800,
    4500
   ],
   [
    "P-087",
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "격벽",
    "109 복도",
    "111 공조기계실",
    "A-0",
    "350×250",
    0.0875,
    2370,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    4200,
    4500
   ],
   [
    "P-088",
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "격벽",
    "105 기관제어실",
    "109 복도",
    "A-0",
    "200×100",
    0.02,
    480,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    7800,
    3500
   ],
   [
    "P-089",
    "1DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "격벽",
    "105 기관제어실",
    "109 복도",
    "A-0",
    "450×150",
    0.0675,
    1890,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    8600,
    3500
   ],
   [
    "P-090",
    "2DK",
    "환기(RA)",
    "RET-ROOM",
    "RISER 1DK→3DK",
    "갑판",
    "111 공조기계실",
    "215 세탁실",
    "A-0",
    "400×300",
    0.12,
    3420,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    4200,
    5800
   ],
   [
    "P-091",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-8",
    "격벽",
    "314 샤워실",
    "316 의무실",
    "C",
    "100×100",
    0.01,
    150,
    "요건 없음",
    null,
    null,
    null,
    1500,
    300
   ],
   [
    "P-092",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-6",
    "격벽",
    "308 복도",
    "314 샤워실",
    "B-0",
    "200×200",
    0.04,
    280,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    2500,
    3500
   ],
   [
    "P-093",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-7",
    "격벽",
    "312 선원휴게실",
    "314 샤워실",
    "C",
    "100×100",
    0.01,
    10,
    "요건 없음",
    null,
    null,
    null,
    3000,
    300
   ],
   [
    "P-094",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "격벽",
    "312 선원휴게실",
    "314 샤워실",
    "C",
    "100×100",
    0.01,
    120,
    "요건 없음",
    null,
    null,
    null,
    3000,
    1100
   ],
   [
    "P-095",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "격벽",
    "308 복도",
    "311 선원식당",
    "B-0",
    "100×100",
    0.01,
    140,
    "관통부 밀폐",
    null,
    null,
    null,
    3300,
    4500
   ],
   [
    "P-096",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "격벽",
    "308 복도",
    "311 선원식당",
    "B-0",
    "200×200",
    0.04,
    1210,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    4200,
    4500
   ],
   [
    "P-097",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "RISER 1DK→3DK",
    "갑판",
    "215 세탁실",
    "311 선원식당",
    "A-0",
    "400×300",
    0.12,
    3420,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    4200,
    5800
   ],
   [
    "P-098",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "격벽",
    "310 선원침실 08",
    "312 선원휴게실",
    "C",
    "100×100",
    0.01,
    120,
    "요건 없음",
    null,
    null,
    null,
    4500,
    1100
   ],
   [
    "P-099",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "격벽",
    "308 복도",
    "309 선원침실 07",
    "B-0",
    "100×100",
    0.01,
    120,
    "관통부 밀폐",
    null,
    null,
    null,
    4800,
    4500
   ],
   [
    "P-100",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "격벽",
    "308 복도",
    "310 선원침실 08",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    5500,
    3500
   ],
   [
    "P-101",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "격벽",
    "307 선원침실 06",
    "310 선원침실 08",
    "C",
    "100×100",
    0.01,
    100,
    "요건 없음",
    null,
    null,
    null,
    6000,
    300
   ],
   [
    "P-102",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "격벽",
    "306 선원침실 05",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    6300,
    4500
   ],
   [
    "P-103",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-10",
    "격벽",
    "307 선원침실 06",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    100,
    "관통부 밀폐",
    null,
    null,
    null,
    7000,
    3500
   ],
   [
    "P-104",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-11",
    "격벽",
    "305 선원침실 04",
    "307 선원침실 06",
    "C",
    "100×100",
    0.01,
    100,
    "요건 없음",
    null,
    null,
    null,
    7500,
    300
   ],
   [
    "P-105",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-12",
    "격벽",
    "304 선원침실 03",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    7800,
    4500
   ],
   [
    "P-106",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-13",
    "격벽",
    "303 선원침실 02",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    110,
    "관통부 밀폐",
    null,
    null,
    null,
    9300,
    3500
   ],
   [
    "P-107",
    "3DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-14",
    "격벽",
    "301 선원침실 01",
    "308 복도",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    10800,
    3500
   ],
   [
    "P-108",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "격벽",
    "409 복도",
    "417 의무실",
    "B-0",
    "100×100",
    0.01,
    60,
    "관통부 밀폐",
    null,
    null,
    null,
    1500,
    4500
   ],
   [
    "P-109",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-15",
    "격벽",
    "415 선박사무실",
    "417 의무실",
    "C",
    "100×100",
    0.01,
    50,
    "요건 없음",
    null,
    null,
    null,
    2400,
    4800
   ],
   [
    "P-110",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-11",
    "격벽",
    "415 선박사무실",
    "417 의무실",
    "C",
    "100×100",
    0.01,
    50,
    "요건 없음",
    null,
    null,
    null,
    2400,
    5400
   ],
   [
    "P-111",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-8",
    "격벽",
    "409 복도",
    "415 선박사무실",
    "B-0",
    "200×200",
    0.04,
    80,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    3100,
    4500
   ],
   [
    "P-112",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-7",
    "격벽",
    "413 사관휴게실",
    "415 선박사무실",
    "C",
    "100×100",
    0.01,
    30,
    "요건 없음",
    null,
    null,
    null,
    3600,
    4800
   ],
   [
    "P-113",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-5",
    "격벽",
    "409 복도",
    "414 회의실",
    "B-0",
    "200×200",
    0.04,
    140,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    3800,
    3500
   ],
   [
    "P-114",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "격벽",
    "412 사관식당",
    "414 회의실",
    "C",
    "100×100",
    0.01,
    80,
    "요건 없음",
    null,
    null,
    null,
    4000,
    3500
   ],
   [
    "P-115",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "격벽",
    "409 복도",
    "413 사관휴게실",
    "B-0",
    "200×200",
    0.04,
    1200,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    4200,
    4500
   ],
   [
    "P-116",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "RISER 3DK→4DK",
    "갑판",
    "311 선원식당",
    "413 사관휴게실",
    "*",
    "350×250",
    0.0875,
    2210,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    4200,
    5800
   ],
   [
    "P-117",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-1",
    "격벽",
    "409 복도",
    "411 통신장실",
    "B-0",
    "100×100",
    0.01,
    70,
    "관통부 밀폐",
    null,
    null,
    null,
    5100,
    4500
   ],
   [
    "P-118",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-4",
    "격벽",
    "409 복도",
    "410 삼등기관사실",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    5600,
    3500
   ],
   [
    "P-119",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-10",
    "격벽",
    "408 삼등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    6300,
    4500
   ],
   [
    "P-120",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-12",
    "격벽",
    "407 이등기관사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    7000,
    3500
   ],
   [
    "P-121",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-14",
    "격벽",
    "406 이등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    7500,
    4500
   ],
   [
    "P-122",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-16",
    "격벽",
    "405 일등기관사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    8300,
    3500
   ],
   [
    "P-123",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-17",
    "격벽",
    "404 일등항해사실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    8700,
    4500
   ],
   [
    "P-124",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-18",
    "격벽",
    "403 기관장실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    150,
    "관통부 밀폐",
    null,
    null,
    null,
    9600,
    3500
   ],
   [
    "P-125",
    "4DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-19",
    "격벽",
    "401 선장실",
    "409 복도",
    "B-0",
    "100×100",
    0.01,
    190,
    "관통부 밀폐",
    null,
    null,
    null,
    11000,
    3500
   ],
   [
    "P-126",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-2",
    "격벽",
    "511 복도",
    "514 갑판사무실",
    "B-0",
    "100×100",
    0.01,
    80,
    "관통부 밀폐",
    null,
    null,
    null,
    3900,
    3500
   ],
   [
    "P-127",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "M-D-1",
    "격벽",
    "511 복도",
    "515 안전장비창고",
    "B-0",
    "200×200",
    0.04,
    1010,
    "강재 슬리브 900 (그 길이가 강재 덕트면 생략)",
    900,
    null,
    null,
    4200,
    4500
   ],
   [
    "P-128",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "RISER 4DK→5DK",
    "갑판",
    "413 사관휴게실",
    "515 안전장비창고",
    "*",
    "250×200",
    0.05,
    1010,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    "샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인",
    4200,
    5800
   ],
   [
    "P-129",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-3",
    "격벽",
    "503 해도실",
    "511 복도",
    "A-0",
    "250×150",
    0.0375,
    930,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    10300,
    3500
   ],
   [
    "P-130",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-6",
    "격벽",
    "501 조타실",
    "503 해도실",
    "A-0",
    "200×100",
    0.02,
    460,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10800,
    300
   ],
   [
    "P-131",
    "5DK",
    "환기(RA)",
    "RET-ROOM",
    "G001-D-5",
    "격벽",
    "501 조타실",
    "503 해도실",
    "A-0",
    "200×100",
    0.02,
    470,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10800,
    1700
   ],
   [
    "P-132",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-10",
    "격벽",
    "109 복도",
    "117 기관예비품창고",
    "A-0",
    "100×100",
    0.01,
    150,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    700,
    4500
   ],
   [
    "P-133",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-11",
    "격벽",
    "114 오수처리실",
    "116 조타기실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1500,
    1800
   ],
   [
    "P-134",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-9",
    "격벽",
    "109 복도",
    "114 오수처리실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1600,
    3500
   ],
   [
    "P-135",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-8",
    "격벽",
    "109 복도",
    "115 축계실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2000,
    4500
   ],
   [
    "P-136",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-7",
    "격벽",
    "109 복도",
    "114 오수처리실",
    "A-0",
    "100×100",
    0.01,
    150,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2300,
    3500
   ],
   [
    "P-137",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-6",
    "격벽",
    "109 복도",
    "113 소화펌프실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    3300,
    4500
   ],
   [
    "P-138",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-3",
    "격벽",
    "109 복도",
    "112 청수펌프실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    3800,
    3500
   ],
   [
    "P-139",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "M-D-2",
    "격벽",
    "109 복도",
    "111 공조기계실",
    "A-0",
    "200×200",
    0.04,
    550,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    4700,
    4500
   ],
   [
    "P-140",
    "1DK",
    "급기(SA)",
    "SUP-ER-01",
    "G001-D-5",
    "격벽",
    "109 복도",
    "110 냉동기계실",
    "A-0",
    "100×100",
    0.01,
    150,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5300,
    3500
   ],
   [
    "P-141",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-6",
    "격벽",
    "109 복도",
    "110 냉동기계실",
    "A-0",
    "300×250",
    0.075,
    2630,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    4900,
    3500
   ],
   [
    "P-142",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-5",
    "격벽",
    "109 복도",
    "111 공조기계실",
    "A-0",
    "350×250",
    0.0875,
    2910,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    4900,
    4500
   ],
   [
    "P-143",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-4",
    "격벽",
    "108 보일러실",
    "111 공조기계실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5333,
    5500
   ],
   [
    "P-144",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-6",
    "격벽",
    "108 보일러실",
    "111 공조기계실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5333,
    6300
   ],
   [
    "P-145",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-8",
    "격벽",
    "108 보일러실",
    "111 공조기계실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5333,
    7000
   ],
   [
    "P-146",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-2",
    "격벽",
    "108 보일러실",
    "111 공조기계실",
    "A-0",
    "100×100",
    0.01,
    170,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5333,
    7400
   ],
   [
    "P-147",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-13",
    "격벽",
    "109 복도",
    "110 냉동기계실",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    5800,
    3500
   ],
   [
    "P-148",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-14",
    "격벽",
    "107 윤활유정화기실",
    "110 냉동기계실",
    "A-0",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6000,
    1800
   ],
   [
    "P-149",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-11",
    "격벽",
    "107 윤활유정화기실",
    "110 냉동기계실",
    "A-0",
    "400×200",
    0.08,
    2130,
    "강재 슬리브 3t × 900 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    6000,
    2600
   ],
   [
    "P-150",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-9",
    "격벽",
    "107 윤활유정화기실",
    "110 냉동기계실",
    "A-0",
    "200×200",
    0.04,
    440,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6000,
    3100
   ],
   [
    "P-151",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-4",
    "격벽",
    "106 연료유정화기실",
    "108 보일러실",
    "*",
    "100×100",
    0.01,
    20,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    6667,
    5500
   ],
   [
    "P-152",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-8",
    "격벽",
    "106 연료유정화기실",
    "108 보일러실",
    "*",
    "100×100",
    0.01,
    40,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    6667,
    7000
   ],
   [
    "P-153",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-2",
    "격벽",
    "106 연료유정화기실",
    "108 보일러실",
    "*",
    "100×100",
    0.01,
    170,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    6667,
    7400
   ],
   [
    "P-154",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-11",
    "격벽",
    "105 기관제어실",
    "107 윤활유정화기실",
    "A-60",
    "400×200",
    0.08,
    2130,
    "강재 슬리브 3t × 900 + A-60 단열 + 자동 방화댐퍼",
    900,
    "FD",
    null,
    7500,
    2600
   ],
   [
    "P-155",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "M-D-9",
    "격벽",
    "105 기관제어실",
    "107 윤활유정화기실",
    "A-60",
    "200×200",
    0.04,
    440,
    "강재 슬리브 3t × 900 + A-60 단열",
    900,
    null,
    null,
    7500,
    3100
   ],
   [
    "P-156",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-4",
    "격벽",
    "104 발전기실",
    "106 연료유정화기실",
    "*",
    "100×100",
    0.01,
    20,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8000,
    5500
   ],
   [
    "P-157",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-2",
    "격벽",
    "104 발전기실",
    "106 연료유정화기실",
    "*",
    "100×100",
    0.01,
    170,
    "강 또는 동등재, 관통부 밀폐",
    null,
    null,
    null,
    8000,
    7400
   ],
   [
    "P-158",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-18",
    "격벽",
    "103 보조기관실",
    "105 기관제어실",
    "A-60",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9000,
    3100
   ],
   [
    "P-159",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-2",
    "격벽",
    "102 계단실",
    "104 발전기실",
    "A-60",
    "100×100",
    0.01,
    170,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9333,
    7400
   ],
   [
    "P-160",
    "1DK",
    "급기(SA)",
    "SUP-ER-02",
    "G001-D-24",
    "격벽",
    "101 주기관실",
    "109 복도",
    "A-60",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    11300,
    3500
   ],
   [
    "P-161",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-1",
    "격벽",
    "211 복도",
    "220 배터리실",
    "A-0",
    "200×200",
    0.04,
    420,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    400,
    3500
   ],
   [
    "P-162",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-2",
    "격벽",
    "211 복도",
    "221 CO2실",
    "A-0",
    "200×200",
    0.04,
    150,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    400,
    4500
   ],
   [
    "P-163",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-5",
    "격벽",
    "219 비상발전기실",
    "221 CO2실",
    "A-0",
    "200×200",
    0.04,
    150,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    1091,
    5800
   ],
   [
    "P-164",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-5",
    "격벽",
    "219 비상발전기실",
    "221 CO2실",
    "A-0",
    "100×100",
    0.01,
    130,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1091,
    6300
   ],
   [
    "P-165",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-9",
    "격벽",
    "218 폐기물보관실",
    "220 배터리실",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1200,
    1800
   ],
   [
    "P-166",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-1",
    "격벽",
    "218 폐기물보관실",
    "220 배터리실",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    1200,
    2300
   ],
   [
    "P-167",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-4",
    "격벽",
    "218 폐기물보관실",
    "220 배터리실",
    "A-0",
    "200×200",
    0.04,
    320,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    1200,
    3500
   ],
   [
    "P-168",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-2",
    "격벽",
    "217 청소도구실",
    "219 비상발전기실",
    "A-15",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2182,
    5800
   ],
   [
    "P-169",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-10",
    "격벽",
    "217 청소도구실",
    "219 비상발전기실",
    "A-15",
    "100×100",
    0.01,
    20,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    2182,
    6300
   ],
   [
    "P-170",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-6",
    "격벽",
    "216 린넨실",
    "218 폐기물보관실",
    "A-0",
    "200×200",
    0.04,
    290,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    2400,
    3500
   ],
   [
    "P-171",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-8",
    "격벽",
    "211 복도",
    "217 청소도구실",
    "B-0",
    "100×100",
    0.01,
    90,
    "관통부 밀폐",
    null,
    null,
    null,
    2700,
    4500
   ],
   [
    "P-172",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-8",
    "격벽",
    "214 배식실",
    "216 린넨실",
    "A-0",
    "200×200",
    0.04,
    160,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    3600,
    3500
   ],
   [
    "P-173",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-12",
    "격벽",
    "211 복도",
    "215 세탁실",
    "B-0",
    "100×100",
    0.01,
    40,
    "관통부 밀폐",
    null,
    null,
    null,
    3800,
    4500
   ],
   [
    "P-174",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "M-D-10",
    "격벽",
    "212 건식식품창고",
    "214 배식실",
    "A-0",
    "200×200",
    0.04,
    60,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    4800,
    3500
   ],
   [
    "P-175",
    "2DK",
    "급기(SA)",
    "SUP-SVC-01",
    "G001-D-15",
    "격벽",
    "211 복도",
    "213 주방",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    4900,
    4500
   ],
   [
    "P-176",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-5",
    "격벽",
    "209 냉장고",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    50,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6000,
    3500
   ],
   [
    "P-177",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-1",
    "격벽",
    "210 냉동고",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    50,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    6000,
    4500
   ],
   [
    "P-178",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "M-D-5",
    "격벽",
    "209 냉장고",
    "211 복도",
    "A-0",
    "200×200",
    0.04,
    100,
    "강재 슬리브 3t × 900",
    900,
    null,
    null,
    6600,
    3500
   ],
   [
    "P-179",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-4",
    "격벽",
    "208 로프창고",
    "211 복도",
    "B-0",
    "100×100",
    0.01,
    50,
    "관통부 밀폐",
    null,
    null,
    null,
    7100,
    4500
   ],
   [
    "P-180",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-6",
    "격벽",
    "207 페인트창고",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    30,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    7800,
    3500
   ],
   [
    "P-181",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-7",
    "격벽",
    "206 갑판창고",
    "211 복도",
    "B-0",
    "100×100",
    0.01,
    40,
    "관통부 밀폐",
    null,
    null,
    null,
    8200,
    4500
   ],
   [
    "P-182",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-8",
    "격벽",
    "205 전기창고",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9000,
    3500
   ],
   [
    "P-183",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-9",
    "격벽",
    "204 전기작업실",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    40,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    9300,
    4500
   ],
   [
    "P-184",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-10",
    "격벽",
    "203 갑판작업실",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    50,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10200,
    3500
   ],
   [
    "P-185",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-11",
    "격벽",
    "202 계단실",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    90,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    10900,
    4500
   ],
   [
    "P-186",
    "2DK",
    "급기(SA)",
    "SUP-SVC-02",
    "G001-D-12",
    "격벽",
    "201 기관작업실",
    "211 복도",
    "A-0",
    "100×100",
    0.01,
    100,
    "강재 슬리브 3t × 200",
    200,
    null,
    null,
    11400,
    3500
   ]
  ],
  "제한 구역 통과": [
   [
    "판정",
    "Deck",
    "종류",
    "계통",
    "통과 실",
    "SOLAS 공간",
    "길이 (m)",
    "조항",
    "내용"
   ]
  ],
  "SOLAS 점검표": [
   [
    "판정",
    "계통",
    "조항",
    "항목"
   ],
   [
    "실패",
    "SUP-ER-02",
    "II-2/9.7.2.1",
    "SUP-ER-02: A류 기관구역과 다른 구역(계단격실, 추진제어실 (기관구역 외), 통로)을 같은 계통이 담당 — A류 기관구역 환기는 분리"
   ],
   [
    "실패",
    "SUP-SVC-01",
    "II-2/9.7.2.1 · 9.7.5",
    "SUP-SVC-01: 조리실과 다른 구역(로커·창고 — 4㎡ 초과, 소세탁실, 청소구 로커, 쓰레기실 …)을 같은 계통이 담당 — 조리실 환기는 분리"
   ],
   [
    "확인 필요",
    "AHU-BRG-01",
    "선급 규칙 · IEC 60092",
    "축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인"
   ],
   [
    "확인 필요",
    "SUP-SVC-01",
    "선급 규칙 · IEC 60092",
    "축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인"
   ],
   [
    "확인 필요",
    "SUP-SVC-01",
    "FSS Code 5.2",
    "CO₂실 급기를 공용 공조기에서 — 배기는 독립 계통인지 확인"
   ],
   [
    "실패",
    "전체",
    "선급 규칙 · IEC 60092",
    "513 GMDSS배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요"
   ],
   [
    "실패",
    "전체",
    "선급 규칙 · IEC 60092",
    "220 배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요"
   ],
   [
    "확인 필요",
    "전체",
    "FSS Code 5.2",
    "221 CO2실: 배기 계통 없음 — CO₂실은 독립 환기 필요 (급기만 있음)"
   ],
   [
    "확인 필요",
    "전체",
    "II-2/5.2.1",
    "통풍 정지·폐쇄: 모든 계통(12개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지"
   ]
  ],
  "물량": [
   [
    "품목",
    "규격",
    "수량",
    "비고"
   ],
   [
    "강재 슬리브 3t",
    "L 200",
    55,
    "A급 ≤ 0.02 m²"
   ],
   [
    "강재 슬리브 3t",
    "L 900",
    37,
    "A급 > 0.02 m² (A-0 외 경계와 같은 등급 단열) · B급 > 0.02 m²"
   ],
   [
    "자동 방화댐퍼",
    "350×250",
    2,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "400×300",
    2,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "자동 방화댐퍼",
    "400×200",
    2,
    "A급 경계 · 덕트 > 0.075 m² — 양쪽 수동 폐쇄·개폐 표시·점검구"
   ],
   [
    "수직 덕트",
    "100×100",
    3,
    "EXH-ROOM 4DK→5DK (m)"
   ],
   [
    "수직 덕트",
    "250×100",
    3,
    "EXH-ROOM 4DK→3DK (m)"
   ],
   [
    "수직 덕트",
    "100×100",
    3,
    "EXH-ROOM 3DK→2DK (m)"
   ],
   [
    "수직 덕트",
    "400×300",
    6,
    "RET-ROOM 1DK→3DK (m)"
   ],
   [
    "수직 덕트",
    "350×250",
    3,
    "RET-ROOM 3DK→4DK (m)"
   ],
   [
    "수직 덕트",
    "250×200",
    3,
    "RET-ROOM 4DK→5DK (m)"
   ]
  ]
 },
 "dxf": {
  "integrated": {
   "entities": 5104,
   "byType": {
    "CIRCLE": 206,
    "LINE": 326,
    "POLYLINE": 706,
    "SEQEND": 706,
    "SOLID": 18,
    "TEXT": 946,
    "VERTEX": 2196
   },
   "byLayer": {
    "DECK_TITLE": 6,
    "DIAGRAM_EXHAUST": 24,
    "DIAGRAM_GRID": 19,
    "DIAGRAM_RETURN": 26,
    "DIAGRAM_SUPPLY": 70,
    "DIAGRAM_TEXT": 105,
    "DUCT_EXHAUST": 15,
    "DUCT_RETURN": 81,
    "DUCT_SUPPLY": 258,
    "DUCT_TEXT_EXHAUST": 15,
    "DUCT_TEXT_RETURN": 81,
    "DUCT_TEXT_SUPPLY": 258,
    "FIRE_A0": 73,
    "FIRE_A15": 2,
    "FIRE_A60": 11,
    "FIRE_B0": 38,
    "FIRE_C": 27,
    "FIRE_DECK_A0": 53,
    "FIRE_DECK_A15": 1,
    "FIRE_DECK_A30": 2,
    "FIRE_DECK_A60": 20,
    "FIRE_PEN": 186,
    "FIRE_PEN_TEXT": 186,
    "FIRE_STAR": 123,
    "RISER": 20,
    "ROOM": 94,
    "ROOM_TEXT": 94,
    "RU_EXHAUST": 10,
    "RU_RETURN": 66,
    "RU_SUPPLY": 202,
    "UNIT_EXHAUST": 8,
    "UNIT_RETURN": 8,
    "UNIT_SUPPLY": 20
   },
   "bytes": 312005
  },
  "firePlan": {
   "entities": 1444,
   "byType": {
    "CIRCLE": 186,
    "LINE": 153,
    "POLYLINE": 94,
    "SEQEND": 94,
    "TEXT": 461,
    "VERTEX": 456
   },
   "byLayer": {
    "DECK_TITLE": 5,
    "FIRE_": 3,
    "FIRE_A0": 53,
    "FIRE_A15": 3,
    "FIRE_A60": 9,
    "FIRE_B0": 12,
    "FIRE_C": 28,
    "FIRE_CAT": 94,
    "FIRE_DECK_TEXT": 75,
    "FIRE_NONE": 10,
    "FIRE_PEN": 186,
    "FIRE_PEN_TEXT": 92,
    "FIRE_STAR": 35,
    "FIRE_TEXT_A0": 52,
    "FIRE_TEXT_A15": 2,
    "FIRE_TEXT_A60": 8,
    "FIRE_TEXT_B0": 11,
    "FIRE_TEXT_NONE": 9,
    "LEGEND": 19,
    "ROOM": 94,
    "ROOM_TEXT": 94
   },
   "bytes": 115490
  }
 },
 "html": {
  "bytes": 651819,
  "sha256_16": "21adfb5a3e9c4652"
 }
}
