{
 "schema": "hvac-grid-project/1",
 "savedAt": "-",
 "app": {
  "name": "HVAC Grid"
 },
 "contract": {
  "schema": "hvac-grid/0",
  "units": "mm",
  "coordinates": "ship",
  "source": {
   "app": "BOX CAL Enhance",
   "file": "vendor/BOX_CAL_Enhance.html",
   "project": "BOX 화면"
  },
  "rules": {
   "supplyDeltaTK": 10,
   "roundCmh": 10,
   "exhaustFrom": "ach",
   "airBalance": "zone",
   "pressurizationPct": 5,
   "pressurizationBasis": "exhaust",
   "transferVelocityMps": 2,
   "transferMakeup": true,
   "defaultCeilingMm": null,
   "minOaPct": 25
  },
  "conditions": {
   "waterlineEnabled": "off",
   "waterlineZMm": null,
   "waterlineSeaKType": "",
   "waterlineSeaDirectK": null,
   "solarFaceMode": "max-wall-or-roof",
   "externalCoolTemp": 35,
   "externalHeatTemp": -20,
   "externalRh": 70,
   "indoorCoolTemp": 25,
   "indoorCoolRh": 55,
   "indoorHeatTemp": 22,
   "externalK": 0.7,
   "internalK": 0.9,
   "peopleSensibleW": 70,
   "peopleLatentW": 50,
   "daylightLighting": "include",
   "latentModel": "fixed",
   "ventLatentWPerCmh": 7.5,
   "freshAirCmhPerPerson": 28.8,
   "safetyFactorPct": 10,
   "solarUpliftTopK": 16,
   "solarUpliftSideK": 12,
   "solarUpliftEndK": 12,
   "solarPolicySource": "explicit",
   "boundaryPresets": {
    "OUTDOOR": {
     "coolingTemp": 35,
     "heatingTemp": -20
    },
    "SEA": {
     "coolingTemp": 32,
     "heatingTemp": 5
    },
    "TANK": {
     "coolingTemp": 35,
     "heatingTemp": -20
    },
    "GROUND": {
     "coolingTemp": 20,
     "heatingTemp": 5
    },
    "NON_AC": {
     "coolingTemp": 32,
     "heatingTemp": 10
    }
   }
  },
  "decks": [
   {
    "id": "S1",
    "name": "1DK",
    "elevationMm": 0,
    "heightMm": 3000,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "S2",
    "name": "2DK",
    "elevationMm": 3000,
    "heightMm": 3000,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "S3",
    "name": "3DK",
    "elevationMm": 6000,
    "heightMm": 3000,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "S4",
    "name": "4DK",
    "elevationMm": 9000,
    "heightMm": 3000,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "S5",
    "name": "5DK",
    "elevationMm": 12000,
    "heightMm": 3000,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   }
  ],
  "rooms": [
   {
    "id": "S5_E094",
    "no": "501",
    "name": "조타실",
    "deckId": "S5",
    "isoClass": "WHEELHOUSE",
    "polygon": [
     {
      "x": 10800,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 10800,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E095",
    "no": "502",
    "name": "계단실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 8000
     },
     {
      "x": 9818.18181818182,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 7.6363636363636305,
    "volumeM3": 22.90909090909089,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E096",
    "no": "503",
    "name": "해도실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9600,
      "y": 0
     },
     {
      "x": 10800,
      "y": 0
     },
     {
      "x": 10800,
      "y": 3500
     },
     {
      "x": 9600,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E097",
    "no": "504",
    "name": "무선실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 8000
     },
     {
      "x": 8727.272727272728,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818215,
    "volumeM3": 11.454545454545466,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E098",
    "no": "505",
    "name": "항해장비실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8400,
      "y": 0
     },
     {
      "x": 9600,
      "y": 0
     },
     {
      "x": 9600,
      "y": 3500
     },
     {
      "x": 8400,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E099",
    "no": "506",
    "name": "좌현선교윙",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 8000
     },
     {
      "x": 7636.363636363637,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E100",
    "no": "507",
    "name": "우현선교윙",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 8400,
      "y": 0
     },
     {
      "x": 8400,
      "y": 3500
     },
     {
      "x": 7200,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E101",
    "no": "508",
    "name": "선교화장실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 8000
     },
     {
      "x": 6545.454545454546,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": "EXH-ROOM",
     "return": null
    }
   },
   {
    "id": "S5_E102",
    "no": "509",
    "name": "선교창고",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 7200,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E103",
    "no": "510",
    "name": "선교팬룸",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 8000
     },
     {
      "x": 5454.545454545455,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E104",
    "no": "511",
    "name": "복도",
    "deckId": "S5",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 3500
     },
     {
      "x": 1200,
      "y": 3500
     },
     {
      "x": 2400,
      "y": 3500
     },
     {
      "x": 3600,
      "y": 3500
     },
     {
      "x": 4800,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 7200,
      "y": 3500
     },
     {
      "x": 8400,
      "y": 3500
     },
     {
      "x": 9600,
      "y": 3500
     },
     {
      "x": 10800,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 0,
      "y": 4500
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 36,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E105",
    "no": "512",
    "name": "비상전원실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4800,
      "y": 0
     },
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 4800,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E106",
    "no": "513",
    "name": "GMDSS배터리실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 8000
     },
     {
      "x": 4363.636363636364,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E107",
    "no": "514",
    "name": "갑판사무실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3600,
      "y": 0
     },
     {
      "x": 4800,
      "y": 0
     },
     {
      "x": 4800,
      "y": 3500
     },
     {
      "x": 3600,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E108",
    "no": "515",
    "name": "안전장비창고",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 8000
     },
     {
      "x": 3272.727272727273,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E109",
    "no": "516",
    "name": "소화장비실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2400,
      "y": 0
     },
     {
      "x": 3600,
      "y": 0
     },
     {
      "x": 3600,
      "y": 3500
     },
     {
      "x": 2400,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E110",
    "no": "517",
    "name": "신호기창고",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 8000
     },
     {
      "x": 2181.818181818182,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E111",
    "no": "518",
    "name": "관측실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1200,
      "y": 0
     },
     {
      "x": 2400,
      "y": 0
     },
     {
      "x": 2400,
      "y": 3500
     },
     {
      "x": 1200,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E112",
    "no": "519",
    "name": "통신장비실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 8000
     },
     {
      "x": 1090.909090909091,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E113",
    "no": "520",
    "name": "전자장비실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 1200,
      "y": 0
     },
     {
      "x": 1200,
      "y": 3500
     },
     {
      "x": 0,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E114",
    "no": "521",
    "name": "예비실",
    "deckId": "S5",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 8000
     },
     {
      "x": 0,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-BRG-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E071",
    "no": "401",
    "name": "선장실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10666.666666666666,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 10666.666666666666,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666669,
    "volumeM3": 14.000000000000005,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E072",
    "no": "402",
    "name": "계단실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9600,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 8000
     },
     {
      "x": 9600,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 8.4,
    "volumeM3": 25.2,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E073",
    "no": "403",
    "name": "기관장실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9333.333333333332,
      "y": 0
     },
     {
      "x": 10666.666666666666,
      "y": 0
     },
     {
      "x": 10666.666666666666,
      "y": 3500
     },
     {
      "x": 9333.333333333332,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666669,
    "volumeM3": 14.000000000000005,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E074",
    "no": "404",
    "name": "일등항해사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8400,
      "y": 4500
     },
     {
      "x": 9600,
      "y": 4500
     },
     {
      "x": 9600,
      "y": 8000
     },
     {
      "x": 8400,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E075",
    "no": "405",
    "name": "일등기관사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7999.999999999999,
      "y": 0
     },
     {
      "x": 9333.333333333332,
      "y": 0
     },
     {
      "x": 9333.333333333332,
      "y": 3500
     },
     {
      "x": 7999.999999999999,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E076",
    "no": "406",
    "name": "이등항해사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7200,
      "y": 4500
     },
     {
      "x": 8400,
      "y": 4500
     },
     {
      "x": 8400,
      "y": 8000
     },
     {
      "x": 7200,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E077",
    "no": "407",
    "name": "이등기관사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6666.666666666666,
      "y": 0
     },
     {
      "x": 7999.999999999999,
      "y": 0
     },
     {
      "x": 7999.999999999999,
      "y": 3500
     },
     {
      "x": 6666.666666666666,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E078",
    "no": "408",
    "name": "삼등항해사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 7200,
      "y": 4500
     },
     {
      "x": 7200,
      "y": 8000
     },
     {
      "x": 6000,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E079",
    "no": "409",
    "name": "복도",
    "deckId": "S4",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 3500
     },
     {
      "x": 1333.3333333333333,
      "y": 3500
     },
     {
      "x": 2666.6666666666665,
      "y": 3500
     },
     {
      "x": 4000,
      "y": 3500
     },
     {
      "x": 5333.333333333333,
      "y": 3500
     },
     {
      "x": 6666.666666666666,
      "y": 3500
     },
     {
      "x": 7999.999999999999,
      "y": 3500
     },
     {
      "x": 9333.333333333332,
      "y": 3500
     },
     {
      "x": 10666.666666666666,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 9600,
      "y": 4500
     },
     {
      "x": 8400,
      "y": 4500
     },
     {
      "x": 7200,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 4800,
      "y": 4500
     },
     {
      "x": 3600,
      "y": 4500
     },
     {
      "x": 2400,
      "y": 4500
     },
     {
      "x": 1200,
      "y": 4500
     },
     {
      "x": 0,
      "y": 4500
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 36,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E080",
    "no": "410",
    "name": "삼등기관사실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5333.333333333333,
      "y": 0
     },
     {
      "x": 6666.666666666666,
      "y": 0
     },
     {
      "x": 6666.666666666666,
      "y": 3500
     },
     {
      "x": 5333.333333333333,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E081",
    "no": "411",
    "name": "통신장실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4800,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 8000
     },
     {
      "x": 4800,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E082",
    "no": "412",
    "name": "사관식당",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 5333.333333333333,
      "y": 0
     },
     {
      "x": 5333.333333333333,
      "y": 3500
     },
     {
      "x": 4000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E083",
    "no": "413",
    "name": "사관휴게실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3600,
      "y": 4500
     },
     {
      "x": 4800,
      "y": 4500
     },
     {
      "x": 4800,
      "y": 8000
     },
     {
      "x": 3600,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E084",
    "no": "414",
    "name": "회의실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2666.6666666666665,
      "y": 0
     },
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 4000,
      "y": 3500
     },
     {
      "x": 2666.6666666666665,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666667,
    "volumeM3": 14,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E085",
    "no": "415",
    "name": "선박사무실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2400,
      "y": 4500
     },
     {
      "x": 3600,
      "y": 4500
     },
     {
      "x": 3600,
      "y": 8000
     },
     {
      "x": 2400,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E086",
    "no": "416",
    "name": "문서보관실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1333.3333333333333,
      "y": 0
     },
     {
      "x": 2666.6666666666665,
      "y": 0
     },
     {
      "x": 2666.6666666666665,
      "y": 3500
     },
     {
      "x": 1333.3333333333333,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E087",
    "no": "417",
    "name": "의무실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1200,
      "y": 4500
     },
     {
      "x": 2400,
      "y": 4500
     },
     {
      "x": 2400,
      "y": 8000
     },
     {
      "x": 1200,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E088",
    "no": "418",
    "name": "공용화장실",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 1333.3333333333333,
      "y": 0
     },
     {
      "x": 1333.3333333333333,
      "y": 3500
     },
     {
      "x": 0,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": "EXH-ROOM",
     "return": null
    }
   },
   {
    "id": "S5_E089",
    "no": "419",
    "name": "팬룸",
    "deckId": "S4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 4500
     },
     {
      "x": 1200,
      "y": 4500
     },
     {
      "x": 1200,
      "y": 8000
     },
     {
      "x": 0,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-OFC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E051",
    "no": "301",
    "name": "선원침실 01",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 10500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E052",
    "no": "302",
    "name": "계단실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9000,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 8000
     },
     {
      "x": 9000,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 10.5,
    "volumeM3": 31.5,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E053",
    "no": "303",
    "name": "선원침실 02",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 10500,
      "y": 0
     },
     {
      "x": 10500,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E054",
    "no": "304",
    "name": "선원침실 03",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7500,
      "y": 4500
     },
     {
      "x": 9000,
      "y": 4500
     },
     {
      "x": 9000,
      "y": 8000
     },
     {
      "x": 7500,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E055",
    "no": "305",
    "name": "선원침실 04",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7500,
      "y": 0
     },
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 7500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E056",
    "no": "306",
    "name": "선원침실 05",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 7500,
      "y": 4500
     },
     {
      "x": 7500,
      "y": 8000
     },
     {
      "x": 6000,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E057",
    "no": "307",
    "name": "선원침실 06",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 7500,
      "y": 0
     },
     {
      "x": 7500,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E058",
    "no": "308",
    "name": "복도",
    "deckId": "S3",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 3500
     },
     {
      "x": 1500,
      "y": 3500
     },
     {
      "x": 3000,
      "y": 3500
     },
     {
      "x": 4500,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 7500,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 10500,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 9000,
      "y": 4500
     },
     {
      "x": 7500,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 4500,
      "y": 4500
     },
     {
      "x": 3000,
      "y": 4500
     },
     {
      "x": 1500,
      "y": 4500
     },
     {
      "x": 0,
      "y": 4500
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 36,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E059",
    "no": "309",
    "name": "선원침실 07",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4500,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 4500
     },
     {
      "x": 6000,
      "y": 8000
     },
     {
      "x": 4500,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E060",
    "no": "310",
    "name": "선원침실 08",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4500,
      "y": 0
     },
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 4500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E061",
    "no": "311",
    "name": "선원식당",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3000,
      "y": 4500
     },
     {
      "x": 4500,
      "y": 4500
     },
     {
      "x": 4500,
      "y": 8000
     },
     {
      "x": 3000,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E062",
    "no": "312",
    "name": "선원휴게실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3000,
      "y": 0
     },
     {
      "x": 4500,
      "y": 0
     },
     {
      "x": 4500,
      "y": 3500
     },
     {
      "x": 3000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E063",
    "no": "313",
    "name": "탈의실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1500,
      "y": 4500
     },
     {
      "x": 3000,
      "y": 4500
     },
     {
      "x": 3000,
      "y": 8000
     },
     {
      "x": 1500,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E064",
    "no": "314",
    "name": "샤워실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1500,
      "y": 0
     },
     {
      "x": 3000,
      "y": 0
     },
     {
      "x": 3000,
      "y": 3500
     },
     {
      "x": 1500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": "EXH-ROOM",
     "return": null
    }
   },
   {
    "id": "S5_E065",
    "no": "315",
    "name": "화장실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 4500
     },
     {
      "x": 1500,
      "y": 4500
     },
     {
      "x": 1500,
      "y": 8000
     },
     {
      "x": 0,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": "EXH-ROOM",
     "return": null
    }
   },
   {
    "id": "S5_E066",
    "no": "316",
    "name": "의무실",
    "deckId": "S3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 1500,
      "y": 0
     },
     {
      "x": 1500,
      "y": 3500
     },
     {
      "x": 0,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "AHU-AC-01",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E026",
    "no": "201",
    "name": "기관작업실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10800,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 10800,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E027",
    "no": "202",
    "name": "계단실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 12000,
      "y": 8000
     },
     {
      "x": 9818.18181818182,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 7.6363636363636305,
    "volumeM3": 22.90909090909089,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E028",
    "no": "203",
    "name": "갑판작업실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9600,
      "y": 0
     },
     {
      "x": 10800,
      "y": 0
     },
     {
      "x": 10800,
      "y": 3500
     },
     {
      "x": 9600,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E029",
    "no": "204",
    "name": "전기작업실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 8000
     },
     {
      "x": 8727.272727272728,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818215,
    "volumeM3": 11.454545454545466,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E030",
    "no": "205",
    "name": "전기창고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8400,
      "y": 0
     },
     {
      "x": 9600,
      "y": 0
     },
     {
      "x": 9600,
      "y": 3500
     },
     {
      "x": 8400,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E031",
    "no": "206",
    "name": "갑판창고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 8000
     },
     {
      "x": 7636.363636363637,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E032",
    "no": "207",
    "name": "페인트창고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 8400,
      "y": 0
     },
     {
      "x": 8400,
      "y": 3500
     },
     {
      "x": 7200,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E033",
    "no": "208",
    "name": "로프창고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 8000
     },
     {
      "x": 6545.454545454546,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E034",
    "no": "209",
    "name": "냉장고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 7200,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E035",
    "no": "210",
    "name": "냉동고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 8000
     },
     {
      "x": 5454.545454545455,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E036",
    "no": "211",
    "name": "복도",
    "deckId": "S2",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 3500
     },
     {
      "x": 1200,
      "y": 3500
     },
     {
      "x": 2400,
      "y": 3500
     },
     {
      "x": 3600,
      "y": 3500
     },
     {
      "x": 4800,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 7200,
      "y": 3500
     },
     {
      "x": 8400,
      "y": 3500
     },
     {
      "x": 9600,
      "y": 3500
     },
     {
      "x": 10800,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 4500
     },
     {
      "x": 9818.18181818182,
      "y": 4500
     },
     {
      "x": 8727.272727272728,
      "y": 4500
     },
     {
      "x": 7636.363636363637,
      "y": 4500
     },
     {
      "x": 6545.454545454546,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 0,
      "y": 4500
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 36,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E037",
    "no": "212",
    "name": "건식식품창고",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4800,
      "y": 0
     },
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 4800,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": "EXH-ROOM",
     "return": null
    }
   },
   {
    "id": "S5_E038",
    "no": "213",
    "name": "주방",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 4500
     },
     {
      "x": 5454.545454545455,
      "y": 8000
     },
     {
      "x": 4363.636363636364,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E039",
    "no": "214",
    "name": "배식실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3600,
      "y": 0
     },
     {
      "x": 4800,
      "y": 0
     },
     {
      "x": 4800,
      "y": 3500
     },
     {
      "x": 3600,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E040",
    "no": "215",
    "name": "세탁실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 4500
     },
     {
      "x": 4363.636363636364,
      "y": 8000
     },
     {
      "x": 3272.727272727273,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E041",
    "no": "216",
    "name": "린넨실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2400,
      "y": 0
     },
     {
      "x": 3600,
      "y": 0
     },
     {
      "x": 3600,
      "y": 3500
     },
     {
      "x": 2400,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E042",
    "no": "217",
    "name": "청소도구실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 4500
     },
     {
      "x": 3272.727272727273,
      "y": 8000
     },
     {
      "x": 2181.818181818182,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E043",
    "no": "218",
    "name": "폐기물보관실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1200,
      "y": 0
     },
     {
      "x": 2400,
      "y": 0
     },
     {
      "x": 2400,
      "y": 3500
     },
     {
      "x": 1200,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E044",
    "no": "219",
    "name": "비상발전기실",
    "deckId": "S2",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 4500
     },
     {
      "x": 2181.818181818182,
      "y": 8000
     },
     {
      "x": 1090.909090909091,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E045",
    "no": "220",
    "name": "배터리실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 1200,
      "y": 0
     },
     {
      "x": 1200,
      "y": 3500
     },
     {
      "x": 0,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 4.2,
    "volumeM3": 12.6,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E046",
    "no": "221",
    "name": "CO2실",
    "deckId": "S2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 4500
     },
     {
      "x": 1090.909090909091,
      "y": 8000
     },
     {
      "x": 0,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 3.8181818181818183,
    "volumeM3": 11.454545454545455,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-SVC-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E005",
    "no": "101",
    "name": "주기관실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 10500,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 10500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E006",
    "no": "102",
    "name": "계단실",
    "deckId": "S1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9333.333333333332,
      "y": 4500
     },
     {
      "x": 11999.999999999998,
      "y": 4500
     },
     {
      "x": 11999.999999999998,
      "y": 8000
     },
     {
      "x": 9333.333333333332,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 9.333333333333332,
    "volumeM3": 27.999999999999996,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E007",
    "no": "103",
    "name": "보조기관실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 10500,
      "y": 0
     },
     {
      "x": 10500,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E008",
    "no": "104",
    "name": "발전기실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 7999.999999999999,
      "y": 4500
     },
     {
      "x": 9333.333333333332,
      "y": 4500
     },
     {
      "x": 9333.333333333332,
      "y": 8000
     },
     {
      "x": 7999.999999999999,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E009",
    "no": "105",
    "name": "기관제어실",
    "deckId": "S1",
    "isoClass": "CONTROL",
    "polygon": [
     {
      "x": 7500,
      "y": 0
     },
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 7500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": "RET-ROOM"
    }
   },
   {
    "id": "S5_E010",
    "no": "106",
    "name": "연료유정화기실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 6666.666666666666,
      "y": 4500
     },
     {
      "x": 7999.999999999999,
      "y": 4500
     },
     {
      "x": 7999.999999999999,
      "y": 8000
     },
     {
      "x": 6666.666666666666,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E011",
    "no": "107",
    "name": "윤활유정화기실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 7500,
      "y": 0
     },
     {
      "x": 7500,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E012",
    "no": "108",
    "name": "보일러실",
    "deckId": "S1",
    "isoClass": "BOILER",
    "polygon": [
     {
      "x": 5333.333333333333,
      "y": 4500
     },
     {
      "x": 6666.666666666666,
      "y": 4500
     },
     {
      "x": 6666.666666666666,
      "y": 8000
     },
     {
      "x": 5333.333333333333,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E013",
    "no": "109",
    "name": "복도",
    "deckId": "S1",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 3500
     },
     {
      "x": 1500,
      "y": 3500
     },
     {
      "x": 3000,
      "y": 3500
     },
     {
      "x": 4500,
      "y": 3500
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 7500,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 10500,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 3500
     },
     {
      "x": 12000,
      "y": 4000
     },
     {
      "x": 11999.999999999998,
      "y": 4500
     },
     {
      "x": 9333.333333333332,
      "y": 4500
     },
     {
      "x": 7999.999999999999,
      "y": 4500
     },
     {
      "x": 6666.666666666666,
      "y": 4500
     },
     {
      "x": 5333.333333333333,
      "y": 4500
     },
     {
      "x": 4000,
      "y": 4500
     },
     {
      "x": 2666.6666666666665,
      "y": 4500
     },
     {
      "x": 1333.3333333333333,
      "y": 4500
     },
     {
      "x": 0,
      "y": 4500
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 36,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-02",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E014",
    "no": "110",
    "name": "냉동기계실",
    "deckId": "S1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4500,
      "y": 0
     },
     {
      "x": 6000,
      "y": 0
     },
     {
      "x": 6000,
      "y": 3500
     },
     {
      "x": 4500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E015",
    "no": "111",
    "name": "공조기계실",
    "deckId": "S1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 4500
     },
     {
      "x": 5333.333333333333,
      "y": 4500
     },
     {
      "x": 5333.333333333333,
      "y": 8000
     },
     {
      "x": 4000,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E016",
    "no": "112",
    "name": "청수펌프실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 3000,
      "y": 0
     },
     {
      "x": 4500,
      "y": 0
     },
     {
      "x": 4500,
      "y": 3500
     },
     {
      "x": 3000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E017",
    "no": "113",
    "name": "소화펌프실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 2666.6666666666665,
      "y": 4500
     },
     {
      "x": 4000,
      "y": 4500
     },
     {
      "x": 4000,
      "y": 8000
     },
     {
      "x": 2666.6666666666665,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666667,
    "volumeM3": 14,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E018",
    "no": "114",
    "name": "오수처리실",
    "deckId": "S1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 1500,
      "y": 0
     },
     {
      "x": 3000,
      "y": 0
     },
     {
      "x": 3000,
      "y": 3500
     },
     {
      "x": 1500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E019",
    "no": "115",
    "name": "축계실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 1333.3333333333333,
      "y": 4500
     },
     {
      "x": 2666.6666666666665,
      "y": 4500
     },
     {
      "x": 2666.6666666666665,
      "y": 8000
     },
     {
      "x": 1333.3333333333333,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E020",
    "no": "116",
    "name": "조타기실",
    "deckId": "S1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 1500,
      "y": 0
     },
     {
      "x": 1500,
      "y": 3500
     },
     {
      "x": 0,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 5.25,
    "volumeM3": 15.75,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "S5_E021",
    "no": "117",
    "name": "기관예비품창고",
    "deckId": "S1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 4500
     },
     {
      "x": 1333.3333333333333,
      "y": 4500
     },
     {
      "x": 1333.3333333333333,
      "y": 8000
     },
     {
      "x": 0,
      "y": 8000
     }
    ],
    "holes": [],
    "areaM2": 4.666666666666666,
    "volumeM3": 13.999999999999998,
    "ceilingHeightMm": null,
    "systems": {
     "supply": "SUP-ER-01",
     "exhaust": null,
     "return": null
    }
   }
  ],
  "loads": {
   "S5_E094": {
    "coolingSensibleW": 2810.17744,
    "coolingLatentW": 250,
    "coolingW": 3366.195184,
    "heatingW": 821.0996640000001,
    "minFreshAirCmh": 144,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E095": {
    "coolingSensibleW": 312.62727272727267,
    "coolingLatentW": 0,
    "coolingW": 343.89,
    "heatingW": 920.4299999999998,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E096": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E097": {
    "coolingSensibleW": 2589.018181818182,
    "coolingLatentW": 0,
    "coolingW": 2847.92,
    "heatingW": 241.92000000000021,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E098": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E099": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E100": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E101": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 114.54545454545455,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E102": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E103": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E104": {
    "coolingSensibleW": 241.2,
    "coolingLatentW": 0,
    "coolingW": 265.32,
    "heatingW": 582.12,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E105": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E106": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E107": {
    "coolingSensibleW": 237.92000000000002,
    "coolingLatentW": 100,
    "coolingW": 371.71200000000005,
    "heatingW": 266.112,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E108": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E109": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E110": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E111": {
    "coolingSensibleW": 97.92000000000002,
    "coolingLatentW": 0,
    "coolingW": 107.71200000000003,
    "heatingW": 266.112,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E112": {
    "coolingSensibleW": 89.01818181818183,
    "coolingLatentW": 0,
    "coolingW": 97.92000000000002,
    "heatingW": 241.92000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E113": {
    "coolingSensibleW": 265.5,
    "coolingLatentW": 0,
    "coolingW": 292.05,
    "heatingW": 702.7020000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E114": {
    "coolingSensibleW": 260.26363636363635,
    "coolingLatentW": 0,
    "coolingW": 286.29,
    "heatingW": 678.5100000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E071": {
    "coolingSensibleW": 752.8066666666667,
    "coolingLatentW": 200,
    "coolingW": 1048.0873333333334,
    "heatingW": 747.0540000000002,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E072": {
    "coolingSensibleW": 272.70000000000005,
    "coolingLatentW": 0,
    "coolingW": 299.9700000000001,
    "heatingW": 735.9660000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E073": {
    "coolingSensibleW": 588.1066666666667,
    "coolingLatentW": 200,
    "coolingW": 866.9173333333334,
    "heatingW": 310.4640000000001,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E074": {
    "coolingSensibleW": 316.672,
    "coolingLatentW": 50,
    "coolingW": 403.33920000000006,
    "heatingW": 265.00320000000005,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E075": {
    "coolingSensibleW": 326.45866666666666,
    "coolingLatentW": 50,
    "coolingW": 414.10453333333334,
    "heatingW": 281.6352,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E076": {
    "coolingSensibleW": 316.672,
    "coolingLatentW": 50,
    "coolingW": 403.33920000000006,
    "heatingW": 265.00320000000005,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E077": {
    "coolingSensibleW": 326.45866666666666,
    "coolingLatentW": 50,
    "coolingW": 414.10453333333334,
    "heatingW": 281.6352,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E078": {
    "coolingSensibleW": 316.672,
    "coolingLatentW": 50,
    "coolingW": 403.33920000000006,
    "heatingW": 265.00320000000005,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E079": {
    "coolingSensibleW": 86.4,
    "coolingLatentW": 0,
    "coolingW": 95.04000000000002,
    "heatingW": 249.48000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E080": {
    "coolingSensibleW": 326.45866666666666,
    "coolingLatentW": 50,
    "coolingW": 414.10453333333334,
    "heatingW": 281.6352,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E081": {
    "coolingSensibleW": 316.672,
    "coolingLatentW": 50,
    "coolingW": 403.33920000000006,
    "heatingW": 265.00320000000005,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E082": {
    "coolingSensibleW": 382.5333333333333,
    "coolingLatentW": 200,
    "coolingW": 640.7866666666669,
    "heatingW": 166.31999999999996,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E083": {
    "coolingSensibleW": 141.28,
    "coolingLatentW": 50,
    "coolingW": 210.40800000000002,
    "heatingW": 149.68800000000002,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E084": {
    "coolingSensibleW": 289.20000000000005,
    "coolingLatentW": 150,
    "coolingW": 483.12000000000006,
    "heatingW": 166.32000000000005,
    "minFreshAirCmh": 86.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E085": {
    "coolingSensibleW": 211.28,
    "coolingLatentW": 100,
    "coolingW": 342.408,
    "heatingW": 149.68800000000002,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E086": {
    "coolingSensibleW": 79.2,
    "coolingLatentW": 0,
    "coolingW": 87.12,
    "heatingW": 166.32000000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E087": {
    "coolingSensibleW": 281.28,
    "coolingLatentW": 150,
    "coolingW": 474.408,
    "heatingW": 149.68800000000002,
    "minFreshAirCmh": 86.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E088": {
    "coolingSensibleW": 243.9,
    "coolingLatentW": 0,
    "coolingW": 268.29,
    "heatingW": 602.9100000000001,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 139.99999999999997,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E089": {
    "coolingSensibleW": 240.3,
    "coolingLatentW": 0,
    "coolingW": 264.33000000000004,
    "heatingW": 586.278,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E051": {
    "coolingSensibleW": 497.992,
    "coolingLatentW": 50,
    "coolingW": 602.7912,
    "heatingW": 739.0152,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E052": {
    "coolingSensibleW": 288.9,
    "coolingLatentW": 0,
    "coolingW": 317.79,
    "heatingW": 810.8100000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E053": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E054": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E055": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E056": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E057": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E058": {
    "coolingSensibleW": 86.4,
    "coolingLatentW": 0,
    "coolingW": 95.04000000000002,
    "heatingW": 249.48000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E059": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E060": {
    "coolingSensibleW": 338.692,
    "coolingLatentW": 50,
    "coolingW": 427.56120000000004,
    "heatingW": 302.4252,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E061": {
    "coolingSensibleW": 395.35,
    "coolingLatentW": 200,
    "coolingW": 654.8850000000001,
    "heatingW": 187.11,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E062": {
    "coolingSensibleW": 229.1,
    "coolingLatentW": 100,
    "coolingW": 362.01000000000005,
    "heatingW": 187.11,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E063": {
    "coolingSensibleW": 123.46363636363637,
    "coolingLatentW": 0,
    "coolingW": 135.81,
    "heatingW": 222.81000000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E064": {
    "coolingSensibleW": 89.1,
    "coolingLatentW": 0,
    "coolingW": 98.01,
    "heatingW": 187.11,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 157.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E065": {
    "coolingSensibleW": 269.0181818181818,
    "coolingLatentW": 0,
    "coolingW": 295.92,
    "heatingW": 645.1200000000001,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 157.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E066": {
    "coolingSensibleW": 458.4,
    "coolingLatentW": 150,
    "coolingW": 669.24,
    "heatingW": 623.7,
    "minFreshAirCmh": 86.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E026": {
    "coolingSensibleW": 300.78000000000003,
    "coolingLatentW": 0,
    "coolingW": 330.85800000000006,
    "heatingW": 649.1100000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E027": {
    "coolingSensibleW": 266.80909090909086,
    "coolingLatentW": 0,
    "coolingW": 293.48999999999995,
    "heatingW": 708.7499999999999,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E028": {
    "coolingSensibleW": 131.76000000000002,
    "coolingLatentW": 0,
    "coolingW": 144.93600000000004,
    "heatingW": 212.52000000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E029": {
    "coolingSensibleW": 95.3454545454545,
    "coolingLatentW": 0,
    "coolingW": 104.87999999999995,
    "heatingW": 167.81333333333336,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E030": {
    "coolingSensibleW": 101.52000000000001,
    "coolingLatentW": 0,
    "coolingW": 111.67200000000003,
    "heatingW": 181.10400000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E031": {
    "coolingSensibleW": 119.78181818181821,
    "coolingLatentW": 0,
    "coolingW": 131.76000000000005,
    "heatingW": 193.20000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E032": {
    "coolingSensibleW": 86.4,
    "coolingLatentW": 0,
    "coolingW": 95.04000000000002,
    "heatingW": 165.39600000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E033": {
    "coolingSensibleW": 121.98787878787877,
    "coolingLatentW": 0,
    "coolingW": 134.18666666666667,
    "heatingW": 192.4066666666667,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E034": {
    "coolingSensibleW": 131.76000000000002,
    "coolingLatentW": 0,
    "coolingW": 144.93600000000004,
    "heatingW": 212.52000000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E035": {
    "coolingSensibleW": 139.63636363636365,
    "coolingLatentW": 0,
    "coolingW": 153.60000000000002,
    "heatingW": 186.06000000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E036": {
    "coolingSensibleW": 133.52727272727273,
    "coolingLatentW": 0,
    "coolingW": 146.88000000000002,
    "heatingW": 298.4400000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E037": {
    "coolingSensibleW": 71.28,
    "coolingLatentW": 0,
    "coolingW": 78.408,
    "heatingW": 149.68800000000002,
    "minFreshAirCmh": 0,
    "minAch": 6,
    "achAirCmh": 75.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E038": {
    "coolingSensibleW": 73.11515151515158,
    "coolingLatentW": 0,
    "coolingW": 80.42666666666675,
    "heatingW": 141.6333333333334,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E039": {
    "coolingSensibleW": 116.64000000000001,
    "coolingLatentW": 0,
    "coolingW": 128.30400000000003,
    "heatingW": 196.81200000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E040": {
    "coolingSensibleW": 101.45454545454544,
    "coolingLatentW": 0,
    "coolingW": 111.6,
    "heatingW": 174.16,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E041": {
    "coolingSensibleW": 101.52000000000001,
    "coolingLatentW": 0,
    "coolingW": 111.67200000000003,
    "heatingW": 181.10400000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E042": {
    "coolingSensibleW": 270.98181818181826,
    "coolingLatentW": 0,
    "coolingW": 298.0800000000001,
    "heatingW": 350.2800000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E043": {
    "coolingSensibleW": 86.4,
    "coolingLatentW": 0,
    "coolingW": 95.04000000000002,
    "heatingW": 165.39600000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E044": {
    "coolingSensibleW": 35.34545454545455,
    "coolingLatentW": 0,
    "coolingW": 38.88000000000001,
    "heatingW": 81.00000000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E045": {
    "coolingSensibleW": 300.78000000000003,
    "coolingLatentW": 0,
    "coolingW": 330.85800000000006,
    "heatingW": 649.1100000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E046": {
    "coolingSensibleW": 388.5545454545455,
    "coolingLatentW": 0,
    "coolingW": 427.4100000000001,
    "heatingW": 729.7500000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E005": {
    "coolingSensibleW": 113.4,
    "coolingLatentW": 0,
    "coolingW": 124.74000000000002,
    "heatingW": 501.18750000000006,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E006": {
    "coolingSensibleW": 515.1,
    "coolingLatentW": 0,
    "coolingW": 566.6100000000001,
    "heatingW": 1314.3899999999999,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E007": {
    "coolingSensibleW": 48.599999999999994,
    "coolingLatentW": 0,
    "coolingW": 53.46,
    "heatingW": 241.31250000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E008": {
    "coolingSensibleW": 43.19999999999999,
    "coolingLatentW": 0,
    "coolingW": 47.51999999999999,
    "heatingW": 214.5,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E009": {
    "coolingSensibleW": 7701.25,
    "coolingLatentW": 150,
    "coolingW": 8636.375,
    "heatingW": 719.5650000000002,
    "minFreshAirCmh": 86.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E010": {
    "coolingSensibleW": 116.69999999999999,
    "coolingLatentW": 0,
    "coolingW": 128.37,
    "heatingW": 214.5,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E011": {
    "coolingSensibleW": 48.599999999999994,
    "coolingLatentW": 0,
    "coolingW": 53.46,
    "heatingW": 241.31250000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E012": {
    "coolingSensibleW": 43.19999999999999,
    "coolingLatentW": 0,
    "coolingW": 47.51999999999999,
    "heatingW": 214.5,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E013": {
    "coolingSensibleW": 827.2,
    "coolingLatentW": 0,
    "coolingW": 909.9200000000001,
    "heatingW": 1376.7600000000004,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E014": {
    "coolingSensibleW": 438.75,
    "coolingLatentW": 0,
    "coolingW": 482.62500000000006,
    "heatingW": 719.5650000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E015": {
    "coolingSensibleW": 478.2,
    "coolingLatentW": 0,
    "coolingW": 526.02,
    "heatingW": 654.885,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E016": {
    "coolingSensibleW": 48.599999999999994,
    "coolingLatentW": 0,
    "coolingW": 53.46,
    "heatingW": 241.31250000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E017": {
    "coolingSensibleW": 43.20000000000001,
    "coolingLatentW": 0,
    "coolingW": 47.52000000000002,
    "heatingW": 214.50000000000006,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E018": {
    "coolingSensibleW": 438.75,
    "coolingLatentW": 0,
    "coolingW": 482.62500000000006,
    "heatingW": 719.5650000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E019": {
    "coolingSensibleW": 43.2,
    "coolingLatentW": 0,
    "coolingW": 47.52000000000001,
    "heatingW": 214.50000000000003,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E020": {
    "coolingSensibleW": 113.4,
    "coolingLatentW": 0,
    "coolingW": 124.74000000000002,
    "heatingW": 501.18750000000006,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "S5_E021": {
    "coolingSensibleW": 449.31818181818187,
    "coolingLatentW": 0,
    "coolingW": 494.2500000000001,
    "heatingW": 966.7233333333335,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   }
  },
  "systems": [
   {
    "id": "EXH-ROOM",
    "kind": "exhaust",
    "deckIds": [
     "S2",
     "S3",
     "S4",
     "S5"
    ],
    "roomIds": [
     "S5_E101",
     "S5_E088",
     "S5_E064",
     "S5_E065",
     "S5_E037"
    ],
    "designCmh": 660
   },
   {
    "id": "RET-ROOM",
    "kind": "return",
    "deckIds": [
     "S1",
     "S3",
     "S4",
     "S5"
    ],
    "roomIds": [
     "S5_E094",
     "S5_E107",
     "S5_E071",
     "S5_E073",
     "S5_E074",
     "S5_E075",
     "S5_E076",
     "S5_E077",
     "S5_E078",
     "S5_E080",
     "S5_E081",
     "S5_E082",
     "S5_E083",
     "S5_E084",
     "S5_E085",
     "S5_E087",
     "S5_E051",
     "S5_E053",
     "S5_E054",
     "S5_E055",
     "S5_E056",
     "S5_E057",
     "S5_E059",
     "S5_E060",
     "S5_E061",
     "S5_E062",
     "S5_E066",
     "S5_E009"
    ],
    "designCmh": 5790
   },
   {
    "id": "AHU-AC-01",
    "kind": "supply",
    "deckIds": [
     "S3"
    ],
    "roomIds": [
     "S5_E059",
     "S5_E060",
     "S5_E061",
     "S5_E062",
     "S5_E063",
     "S5_E064",
     "S5_E065",
     "S5_E066"
    ],
    "designCmh": 880
   },
   {
    "id": "AHU-AC-02",
    "kind": "supply",
    "deckIds": [
     "S3"
    ],
    "roomIds": [
     "S5_E051",
     "S5_E052",
     "S5_E053",
     "S5_E054",
     "S5_E055",
     "S5_E056",
     "S5_E057",
     "S5_E058"
    ],
    "designCmh": 900
   },
   {
    "id": "AHU-BRG-01",
    "kind": "supply",
    "deckIds": [
     "S5"
    ],
    "roomIds": [
     "S5_E105",
     "S5_E106",
     "S5_E107",
     "S5_E108",
     "S5_E109",
     "S5_E110",
     "S5_E111",
     "S5_E112",
     "S5_E113",
     "S5_E114"
    ],
    "designCmh": 500
   },
   {
    "id": "AHU-BRG-02",
    "kind": "supply",
    "deckIds": [
     "S5"
    ],
    "roomIds": [
     "S5_E094",
     "S5_E095",
     "S5_E096",
     "S5_E097",
     "S5_E098",
     "S5_E099",
     "S5_E100",
     "S5_E101",
     "S5_E102",
     "S5_E103",
     "S5_E104"
    ],
    "designCmh": 2250
   },
   {
    "id": "AHU-OFC-01",
    "kind": "supply",
    "deckIds": [
     "S4"
    ],
    "roomIds": [
     "S5_E081",
     "S5_E082",
     "S5_E083",
     "S5_E084",
     "S5_E085",
     "S5_E086",
     "S5_E087",
     "S5_E088",
     "S5_E089"
    ],
    "designCmh": 760
   },
   {
    "id": "AHU-OFC-02",
    "kind": "supply",
    "deckIds": [
     "S4"
    ],
    "roomIds": [
     "S5_E071",
     "S5_E072",
     "S5_E073",
     "S5_E074",
     "S5_E075",
     "S5_E076",
     "S5_E077",
     "S5_E078",
     "S5_E079",
     "S5_E080"
    ],
    "designCmh": 1260
   },
   {
    "id": "SUP-ER-01",
    "kind": "supply",
    "deckIds": [
     "S1"
    ],
    "roomIds": [
     "S5_E014",
     "S5_E015",
     "S5_E016",
     "S5_E017",
     "S5_E018",
     "S5_E019",
     "S5_E020",
     "S5_E021"
    ],
    "designCmh": 710
   },
   {
    "id": "SUP-ER-02",
    "kind": "supply",
    "deckIds": [
     "S1"
    ],
    "roomIds": [
     "S5_E005",
     "S5_E006",
     "S5_E007",
     "S5_E008",
     "S5_E009",
     "S5_E010",
     "S5_E011",
     "S5_E012",
     "S5_E013"
    ],
    "designCmh": 3160
   },
   {
    "id": "SUP-SVC-01",
    "kind": "supply",
    "deckIds": [
     "S2"
    ],
    "roomIds": [
     "S5_E037",
     "S5_E038",
     "S5_E039",
     "S5_E040",
     "S5_E041",
     "S5_E042",
     "S5_E043",
     "S5_E044",
     "S5_E045",
     "S5_E046"
    ],
    "designCmh": 570
   },
   {
    "id": "SUP-SVC-02",
    "kind": "supply",
    "deckIds": [
     "S2"
    ],
    "roomIds": [
     "S5_E026",
     "S5_E027",
     "S5_E028",
     "S5_E029",
     "S5_E030",
     "S5_E031",
     "S5_E032",
     "S5_E033",
     "S5_E034",
     "S5_E035",
     "S5_E036"
    ],
    "designCmh": 590
   }
  ],
  "rus": [],
  "ducts": {},
  "airflow": {
   "S5_E094": {
    "supplyCmh": 930,
    "exhaustCmh": 0,
    "returnCmh": 930,
    "freshAirCmh": 144,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E095": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E096": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E097": {
    "supplyCmh": 860,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E098": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E099": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E100": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E101": {
    "supplyCmh": 30,
    "exhaustCmh": 120,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 90,
    "transferFrom": "S5_E104",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E102": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E103": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E104": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 90,
    "makeupCmh": 20
   },
   "S5_E105": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E106": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E107": {
    "supplyCmh": 80,
    "exhaustCmh": 0,
    "returnCmh": 80,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E108": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E109": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E110": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E111": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E112": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E113": {
    "supplyCmh": 90,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E114": {
    "supplyCmh": 90,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E071": {
    "supplyCmh": 250,
    "exhaustCmh": 0,
    "returnCmh": 190,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E072": {
    "supplyCmh": 90,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E073": {
    "supplyCmh": 200,
    "exhaustCmh": 0,
    "returnCmh": 150,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E074": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 90,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E075": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 90,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E076": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 90,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E077": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 80,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E078": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 80,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E079": {
    "supplyCmh": 60,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 50,
    "makeupCmh": 30
   },
   "S5_E080": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 80,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E081": {
    "supplyCmh": 110,
    "exhaustCmh": 0,
    "returnCmh": 70,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E082": {
    "supplyCmh": 130,
    "exhaustCmh": 0,
    "returnCmh": 80,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E083": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 30,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E084": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 60,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E085": {
    "supplyCmh": 70,
    "exhaustCmh": 0,
    "returnCmh": 50,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E086": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E087": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 60,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E088": {
    "supplyCmh": 90,
    "exhaustCmh": 140,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 50,
    "transferFrom": "S5_E079",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E089": {
    "supplyCmh": 80,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E051": {
    "supplyCmh": 170,
    "exhaustCmh": 0,
    "returnCmh": 150,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E052": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E053": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 110,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E054": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 110,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E055": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 100,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E056": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 100,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E057": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 100,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E058": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E059": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E060": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E061": {
    "supplyCmh": 140,
    "exhaustCmh": 0,
    "returnCmh": 140,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E062": {
    "supplyCmh": 140,
    "exhaustCmh": 0,
    "returnCmh": 10,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 130,
    "makeupCmh": 60
   },
   "S5_E063": {
    "supplyCmh": 80,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 70,
    "makeupCmh": 30
   },
   "S5_E064": {
    "supplyCmh": 30,
    "exhaustCmh": 160,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 130,
    "transferFrom": "S5_E062",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E065": {
    "supplyCmh": 90,
    "exhaustCmh": 160,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 70,
    "transferFrom": "S5_E063",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E066": {
    "supplyCmh": 160,
    "exhaustCmh": 0,
    "returnCmh": 150,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E026": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E027": {
    "supplyCmh": 90,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E028": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E029": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E030": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E031": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E032": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E033": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E034": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E035": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E036": {
    "supplyCmh": 50,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E037": {
    "supplyCmh": 30,
    "exhaustCmh": 80,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 50,
    "transferFrom": "S5_E039",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E038": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E039": {
    "supplyCmh": 60,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 50,
    "makeupCmh": 20
   },
   "S5_E040": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E041": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E042": {
    "supplyCmh": 90,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E043": {
    "supplyCmh": 30,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E044": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E045": {
    "supplyCmh": 100,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E046": {
    "supplyCmh": 130,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E005": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E006": {
    "supplyCmh": 170,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E007": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E008": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E009": {
    "supplyCmh": 2550,
    "exhaustCmh": 0,
    "returnCmh": 2370,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E010": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E011": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E012": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E013": {
    "supplyCmh": 280,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E014": {
    "supplyCmh": 150,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E015": {
    "supplyCmh": 160,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E016": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E017": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E018": {
    "supplyCmh": 150,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E019": {
    "supplyCmh": 20,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E020": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "S5_E021": {
    "supplyCmh": 150,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   }
  },
  "zones": [
   {
    "supplySystemId": "AHU-AC-01",
    "roomIds": [
     "S5_E059",
     "S5_E060",
     "S5_E061",
     "S5_E062",
     "S5_E063",
     "S5_E064",
     "S5_E065",
     "S5_E066"
    ],
    "transferRoomIds": [],
    "saCmh": 880,
    "eaCmh": 320,
    "minOaCmh": 317,
    "oaCmh": 340,
    "raCmh": 540,
    "recirculating": true,
    "oaNeedCmh": 336,
    "oaPct": 38.6,
    "pressurizationCmh": 20,
    "ok": true
   },
   {
    "supplySystemId": "AHU-AC-02",
    "roomIds": [
     "S5_E051",
     "S5_E052",
     "S5_E053",
     "S5_E054",
     "S5_E055",
     "S5_E056",
     "S5_E057",
     "S5_E058"
    ],
    "transferRoomIds": [],
    "saCmh": 900,
    "eaCmh": 0,
    "minOaCmh": 173,
    "oaCmh": 230,
    "raCmh": 670,
    "recirculating": true,
    "oaNeedCmh": 225,
    "oaPct": 25.6,
    "pressurizationCmh": 230,
    "ok": true
   },
   {
    "supplySystemId": "AHU-BRG-01",
    "roomIds": [
     "S5_E105",
     "S5_E106",
     "S5_E107",
     "S5_E108",
     "S5_E109",
     "S5_E110",
     "S5_E111",
     "S5_E112",
     "S5_E113",
     "S5_E114"
    ],
    "transferRoomIds": [],
    "saCmh": 500,
    "eaCmh": 0,
    "minOaCmh": 58,
    "oaCmh": 420,
    "raCmh": 80,
    "recirculating": true,
    "oaNeedCmh": 125,
    "oaPct": 84,
    "pressurizationCmh": 420,
    "ok": true
   },
   {
    "supplySystemId": "AHU-BRG-02",
    "roomIds": [
     "S5_E094",
     "S5_E095",
     "S5_E096",
     "S5_E097",
     "S5_E098",
     "S5_E099",
     "S5_E100",
     "S5_E101",
     "S5_E102",
     "S5_E103",
     "S5_E104"
    ],
    "transferRoomIds": [],
    "saCmh": 2250,
    "eaCmh": 120,
    "minOaCmh": 144,
    "oaCmh": 1320,
    "raCmh": 930,
    "recirculating": true,
    "oaNeedCmh": 563,
    "oaPct": 58.7,
    "pressurizationCmh": 1200,
    "ok": true
   },
   {
    "supplySystemId": "AHU-OFC-01",
    "roomIds": [
     "S5_E081",
     "S5_E082",
     "S5_E083",
     "S5_E084",
     "S5_E085",
     "S5_E086",
     "S5_E087",
     "S5_E088",
     "S5_E089"
    ],
    "transferRoomIds": [],
    "saCmh": 760,
    "eaCmh": 90,
    "minOaCmh": 403,
    "oaCmh": 410,
    "raCmh": 350,
    "recirculating": true,
    "oaNeedCmh": 404,
    "oaPct": 53.9,
    "pressurizationCmh": 320,
    "ok": true
   },
   {
    "supplySystemId": "AHU-OFC-02",
    "roomIds": [
     "S5_E071",
     "S5_E072",
     "S5_E073",
     "S5_E074",
     "S5_E075",
     "S5_E076",
     "S5_E077",
     "S5_E078",
     "S5_E079",
     "S5_E080"
    ],
    "transferRoomIds": [
     "S5_E088"
    ],
    "saCmh": 1260,
    "eaCmh": 50,
    "minOaCmh": 403,
    "oaCmh": 410,
    "raCmh": 850,
    "recirculating": true,
    "oaNeedCmh": 404,
    "oaPct": 32.5,
    "pressurizationCmh": 360,
    "ok": true
   },
   {
    "supplySystemId": "SUP-ER-01",
    "roomIds": [
     "S5_E014",
     "S5_E015",
     "S5_E016",
     "S5_E017",
     "S5_E018",
     "S5_E019",
     "S5_E020",
     "S5_E021"
    ],
    "transferRoomIds": [],
    "saCmh": 710,
    "eaCmh": 0,
    "minOaCmh": 0,
    "oaCmh": 710,
    "raCmh": 0,
    "recirculating": false,
    "oaNeedCmh": 0,
    "oaPct": 100,
    "pressurizationCmh": 710,
    "ok": true
   },
   {
    "supplySystemId": "SUP-ER-02",
    "roomIds": [
     "S5_E005",
     "S5_E006",
     "S5_E007",
     "S5_E008",
     "S5_E009",
     "S5_E010",
     "S5_E011",
     "S5_E012",
     "S5_E013"
    ],
    "transferRoomIds": [],
    "saCmh": 3160,
    "eaCmh": 0,
    "minOaCmh": 86,
    "oaCmh": 790,
    "raCmh": 2370,
    "recirculating": true,
    "oaNeedCmh": 790,
    "oaPct": 25,
    "pressurizationCmh": 790,
    "ok": true
   },
   {
    "supplySystemId": "SUP-SVC-01",
    "roomIds": [
     "S5_E037",
     "S5_E038",
     "S5_E039",
     "S5_E040",
     "S5_E041",
     "S5_E042",
     "S5_E043",
     "S5_E044",
     "S5_E045",
     "S5_E046"
    ],
    "transferRoomIds": [],
    "saCmh": 570,
    "eaCmh": 80,
    "minOaCmh": 0,
    "oaCmh": 570,
    "raCmh": 0,
    "recirculating": false,
    "oaNeedCmh": 80,
    "oaPct": 100,
    "pressurizationCmh": 490,
    "ok": true
   },
   {
    "supplySystemId": "SUP-SVC-02",
    "roomIds": [
     "S5_E026",
     "S5_E027",
     "S5_E028",
     "S5_E029",
     "S5_E030",
     "S5_E031",
     "S5_E032",
     "S5_E033",
     "S5_E034",
     "S5_E035",
     "S5_E036"
    ],
    "transferRoomIds": [],
    "saCmh": 590,
    "eaCmh": 0,
    "minOaCmh": 0,
    "oaCmh": 590,
    "raCmh": 0,
    "recirculating": false,
    "oaNeedCmh": 0,
    "oaPct": 100,
    "pressurizationCmh": 590,
    "ok": true
   }
  ]
 },
 "results": {
  "S3__AHU-AC-01": {
   "rus": 8,
   "flowCmh": 880,
   "roots": 1,
   "ducts": 19,
   "lengthM": 24.8,
   "indexPa": 48,
   "ductTypes": {
    "main": 7,
    "branch": 4,
    "sub_branch": 8
   },
   "kind": "supply",
   "rootSource": "assumed:corridor-end:308",
   "designCmh": 880,
   "sig": "[\"supply\",400,4000,[[5300,6300,120],[5300,1800,120],[3800,6300,140],[3800,1800,140],[2300,6300,80],[2300,1800,30],[800,6300,90],[800,1800,160]],\"7ajeun\",[\"S5_E052\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 100%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S3__AHU-AC-02": {
   "rus": 8,
   "flowCmh": 900,
   "roots": 1,
   "ducts": 21,
   "lengthM": 29.8,
   "indexPa": 63,
   "ductTypes": {
    "main": 10,
    "branch": 3,
    "sub_branch": 8
   },
   "kind": "supply",
   "rootSource": "assumed:corridor-end:308",
   "designCmh": 900,
   "sig": "[\"supply\",1000,4000,[[11300,1800,170],[10500,6300,100],[9800,1800,120],[8300,6300,120],[8300,1800,120],[6800,6300,120],[6800,1800,120],[6000,4000,30]],\"7ajeun\",[]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관·분기관 500mm 미만 1개 · 주관 복도 경유 100%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S5__AHU-BRG-01": {
   "rus": 10,
   "flowCmh": 500,
   "roots": 1,
   "ducts": 24,
   "lengthM": 30.8,
   "indexPa": 23,
   "ductTypes": {
    "main": 11,
    "branch": 3,
    "sub_branch": 10
   },
   "kind": "supply",
   "rootSource": "fan-room:510",
   "designCmh": 500,
   "sig": "[\"supply\",6000,6300,[[5400,1800,40],[4900,6200,30],[4200,1800,80],[3800,6200,30],[3000,1800,40],[2700,6300,30],[1800,1800,40],[1600,6300,30],[600,1800,90],[500,6300,90]],\"92fi9b\",[\"S5_E095\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 77%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S5__AHU-BRG-02": {
   "rus": 13,
   "flowCmh": 2250,
   "roots": 1,
   "ducts": 42,
   "lengthM": 40.4,
   "indexPa": 177,
   "ductTypes": {
    "main": 13,
    "branch": 16,
    "sub_branch": 13
   },
   "kind": "supply",
   "rootSource": "fan-room:510",
   "designCmh": 2250,
   "sig": "[\"supply\",6000,6900,[[11400,900,470],[11400,2600,460],[10900,6200,110],[10200,1800,40],[9300,5400,430],[9300,7100,430],[9000,1800,40],[8200,6200,30],[7800,1800,40],[7100,6300,30],[6600,1800,40],[6000,6300,30],[6000,4000,100]],\"92fi9b\",[\"S5_E106\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 14% · RU 묶음 2/2개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S4__AHU-OFC-01": {
   "rus": 9,
   "flowCmh": 760,
   "roots": 1,
   "ducts": 21,
   "lengthM": 27.1,
   "indexPa": 33,
   "ductTypes": {
    "main": 9,
    "branch": 3,
    "sub_branch": 9
   },
   "kind": "supply",
   "rootSource": "fan-room:419",
   "designCmh": 760,
   "sig": "[\"supply\",600,6300,[[5400,6300,110],[4700,1700,130],[4200,6300,50],[3300,1700,100],[3000,6300,70],[2000,1800,30],[1800,6300,100],[700,1800,90],[900,6600,80]],\"evzu37\",[\"S5_E072\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 75%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S4__AHU-OFC-02": {
   "rus": 10,
   "flowCmh": 1260,
   "roots": 1,
   "ducts": 23,
   "lengthM": 36.5,
   "indexPa": 98,
   "ductTypes": {
    "main": 11,
    "branch": 2,
    "sub_branch": 10
   },
   "kind": "supply",
   "rootSource": "fan-room:419",
   "designCmh": 1260,
   "sig": "[\"supply\",600,6900,[[11300,1700,250],[10800,6300,90],[10000,1800,200],[9000,6300,110],[8700,1800,110],[7800,6300,110],[7300,1700,110],[6600,6300,110],[6000,4000,60],[6000,1700,110]],\"evzu37\",[]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 83%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S1__SUP-ER-01": {
   "rus": 8,
   "flowCmh": 710,
   "roots": 1,
   "ducts": 20,
   "lengthM": 25.4,
   "indexPa": 36,
   "ductTypes": {
    "main": 9,
    "branch": 3,
    "sub_branch": 8
   },
   "kind": "supply",
   "rootSource": "fan-room:111",
   "designCmh": 710,
   "sig": "[\"supply\",4700,6300,[[5300,1800,150],[5000,6600,160],[3800,1800,20],[3300,6200,20],[2300,1800,150],[2000,6300,20],[800,1800,40],[700,6300,150]],\"1eharrm\",[\"S5_E005\",\"S5_E006\",\"S5_E007\",\"S5_E008\",\"S5_E010\",\"S5_E011\",\"S5_E012\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 74%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S1__SUP-ER-02": {
   "rus": 14,
   "flowCmh": 3160,
   "roots": 1,
   "ducts": 38,
   "lengthM": 50,
   "indexPa": 176,
   "ductTypes": {
    "main": 9,
    "branch": 15,
    "sub_branch": 14
   },
   "kind": "supply",
   "rootSource": "fan-room:111",
   "designCmh": 3160,
   "sig": "[\"supply\",4200,6800,[[11300,1800,40],[10700,6300,170],[9800,1800,20],[8700,6300,20],[8300,300,430],[8300,900,430],[8300,1500,430],[8300,2000,420],[8300,2600,420],[8300,3200,420],[7300,6200,40],[6800,1800,20],[6000,6300,20],[6000,4000,280]],\"1eharrm\",[]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 8% · 덕트 폭 간섭 1곳 · RU 묶음 0/1개 · 엘보 인접 직관 500mm 미만 1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S2__SUP-SVC-01": {
   "rus": 10,
   "flowCmh": 570,
   "roots": 1,
   "ducts": 26,
   "lengthM": 30.4,
   "indexPa": 20,
   "ductTypes": {
    "main": 10,
    "branch": 6,
    "sub_branch": 10
   },
   "kind": "supply",
   "rootSource": "assumed:corridor-end:211",
   "designCmh": 570,
   "sig": "[\"supply\",400,4000,[[5400,1800,30],[4900,6200,30],[4200,1800,60],[3800,6200,40],[3000,1800,40],[2700,6300,90],[1800,1800,30],[1600,6300,20],[600,1800,100],[500,6300,130]],\"1xrqcqm\",[\"S5_E027\",\"S5_E032\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 29%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S2__SUP-SVC-02": {
   "rus": 11,
   "flowCmh": 590,
   "roots": 1,
   "ducts": 24,
   "lengthM": 34.2,
   "indexPa": 29,
   "ductTypes": {
    "main": 12,
    "branch": 1,
    "sub_branch": 11
   },
   "kind": "supply",
   "rootSource": "assumed:corridor-end:211",
   "designCmh": 590,
   "sig": "[\"supply\",1000,4000,[[11400,1800,100],[10900,6200,90],[10200,1800,50],[9300,6200,40],[9000,1800,40],[8200,6200,40],[7800,1800,30],[7100,6300,50],[6600,1800,50],[6000,6300,50],[6000,4000,50]],\"1xrqcqm\",[\"S5_E038\",\"S5_E045\",\"S5_E046\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관·분기관 500mm 미만 1개 · 주관 복도 경유 100%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S4__EXH-ROOM": {
   "rus": 1,
   "flowCmh": 140,
   "roots": 1,
   "ducts": 3,
   "lengthM": 6.7,
   "indexPa": 31,
   "ductTypes": {
    "branch": 2,
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "fan-room:419",
   "designCmh": 140,
   "sig": "[\"exhaust\",600,5700,[[300,300,140]],\"evzu37\",[\"S5_E072\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S2__EXH-ROOM": {
   "rus": 1,
   "flowCmh": 80,
   "roots": 1,
   "ducts": 3,
   "lengthM": 9.9,
   "indexPa": 21,
   "ductTypes": {
    "branch": 2,
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "above-unit",
   "designCmh": 80,
   "sig": "[\"exhaust\",600,5700,[[5100,300,80]],\"1xrqcqm\",[\"S5_E027\",\"S5_E032\",\"S5_E038\",\"S5_E045\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S3__EXH-ROOM": {
   "rus": 2,
   "flowCmh": 320,
   "roots": 1,
   "ducts": 6,
   "lengthM": 9.8,
   "indexPa": 40,
   "ductTypes": {
    "branch": 4,
    "sub_branch": 2
   },
   "kind": "exhaust",
   "rootSource": "above-unit",
   "designCmh": 320,
   "sig": "[\"exhaust\",600,5700,[[1800,300,160],[300,4800,160]],\"7ajeun\",[\"S5_E052\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S5__EXH-ROOM": {
   "rus": 1,
   "flowCmh": 120,
   "roots": 1,
   "ducts": 3,
   "lengthM": 8.7,
   "indexPa": 30,
   "ductTypes": {
    "branch": 2,
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "above-unit",
   "designCmh": 120,
   "sig": "[\"exhaust\",600,5700,[[6800,4800,120]],\"92fi9b\",[\"S5_E095\",\"S5_E106\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S1__RET-ROOM": {
   "rus": 5,
   "flowCmh": 2370,
   "roots": 1,
   "ducts": 13,
   "lengthM": 13.7,
   "indexPa": 63,
   "ductTypes": {
    "branch": 8,
    "sub_branch": 5
   },
   "kind": "return",
   "rootSource": "fan-room:111",
   "designCmh": 2370,
   "sig": "[\"exhaust\",4200,5800,[[7800,2300,480],[7800,2900,480],[7800,500,470],[7800,1100,470],[7800,1700,470]],\"1eharrm\",[\"S5_E005\",\"S5_E006\",\"S5_E007\",\"S5_E008\",\"S5_E010\",\"S5_E011\",\"S5_E012\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 76% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S3__RET-ROOM": {
   "rus": 11,
   "flowCmh": 1210,
   "roots": 1,
   "ducts": 26,
   "lengthM": 39.5,
   "indexPa": 55,
   "ductTypes": {
    "main": 12,
    "branch": 3,
    "sub_branch": 11
   },
   "kind": "return",
   "rootSource": "above-unit",
   "designCmh": 1210,
   "sig": "[\"exhaust\",4200,5800,[[10800,300,150],[9300,300,110],[7800,4800,110],[7800,300,100],[6300,4800,100],[6300,300,100],[4800,4800,120],[4800,300,120],[3300,4800,140],[3300,300,10],[300,300,150]],\"7ajeun\",[\"S5_E052\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 87%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S4__RET-ROOM": {
   "rus": 14,
   "flowCmh": 1200,
   "roots": 1,
   "ducts": 34,
   "lengthM": 46.8,
   "indexPa": 86,
   "ductTypes": {
    "main": 15,
    "branch": 5,
    "sub_branch": 14
   },
   "kind": "return",
   "rootSource": "above-unit",
   "designCmh": 1200,
   "sig": "[\"exhaust\",4200,5800,[[11000,300,190],[9600,300,150],[8700,4800,90],[8300,300,90],[7500,4800,90],[7000,300,80],[6300,4800,80],[5600,300,80],[5100,4800,70],[4300,300,80],[3900,4800,30],[3000,300,60],[2700,4800,50],[1500,4800,60]],\"evzu37\",[\"S5_E072\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 88%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "S5__RET-ROOM": {
   "rus": 3,
   "flowCmh": 1010,
   "roots": 1,
   "ducts": 8,
   "lengthM": 17.2,
   "indexPa": 60,
   "ductTypes": {
    "main": 2,
    "branch": 3,
    "sub_branch": 3
   },
   "kind": "return",
   "rootSource": "above-unit",
   "designCmh": 1010,
   "sig": "[\"exhaust\",4200,5800,[[11100,1700,470],[11100,300,460],[3900,300,80]],\"92fi9b\",[\"S5_E095\",\"S5_E106\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 84% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  }
 },
 "geometry": {
  "S3__AHU-AC-01": {
   "root": {
    "x": 400,
    "y": -4000
   },
   "rus": [
    {
     "x": 5300,
     "y": -6300,
     "flowCmh": 120
    },
    {
     "x": 5300,
     "y": -1800,
     "flowCmh": 120
    },
    {
     "x": 3800,
     "y": -6300,
     "flowCmh": 140
    },
    {
     "x": 3800,
     "y": -1800,
     "flowCmh": 140
    },
    {
     "x": 2300,
     "y": -6300,
     "flowCmh": 80
    },
    {
     "x": 2300,
     "y": -1800,
     "flowCmh": 30
    },
    {
     "x": 800,
     "y": -6300,
     "flowCmh": 90
    },
    {
     "x": 800,
     "y": -1800,
     "flowCmh": 160
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 880,
     "points": [
      {
       "x": 400,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 1900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 600,
     "points": [
      {
       "x": 2300,
       "y": -4000
      },
      {
       "x": 3100,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 240,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 5300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 630,
     "points": [
      {
       "x": 1900,
       "y": -4000
      },
      {
       "x": 2300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 3100,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 3100,
       "y": -4000
      },
      {
       "x": 3100,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3100,
       "y": -5500
      },
      {
       "x": 3800,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 3100,
       "y": -5500
      },
      {
       "x": 3100,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1900,
       "y": -4000
      },
      {
       "x": 1900,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 5300,
       "y": -4000
      },
      {
       "x": 5300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 5300,
       "y": -4000
      },
      {
       "x": 5300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3800,
       "y": -5500
      },
      {
       "x": 3800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 3100,
       "y": -6300
      },
      {
       "x": 2300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 2300,
       "y": -4000
      },
      {
       "x": 2300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1900,
       "y": -6300
      },
      {
       "x": 800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 1600,
       "y": -1800
      },
      {
       "x": 800,
       "y": -1800
      }
     ]
    }
   ]
  },
  "S3__AHU-AC-02": {
   "root": {
    "x": 1000,
    "y": -4000
   },
   "rus": [
    {
     "x": 11300,
     "y": -1800,
     "flowCmh": 170
    },
    {
     "x": 10500,
     "y": -6300,
     "flowCmh": 100
    },
    {
     "x": 9800,
     "y": -1800,
     "flowCmh": 120
    },
    {
     "x": 8300,
     "y": -6300,
     "flowCmh": 120
    },
    {
     "x": 8300,
     "y": -1800,
     "flowCmh": 120
    },
    {
     "x": 6800,
     "y": -6300,
     "flowCmh": 120
    },
    {
     "x": 6800,
     "y": -1800,
     "flowCmh": 120
    },
    {
     "x": 6000,
     "y": -4000,
     "flowCmh": 30
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 900,
     "points": [
      {
       "x": 1000,
       "y": -4000
      },
      {
       "x": 1000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 900,
     "points": [
      {
       "x": 1000,
       "y": -3800
      },
      {
       "x": 6000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 630,
     "points": [
      {
       "x": 6600,
       "y": -3800
      },
      {
       "x": 7500,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 6600,
       "y": -3800
      },
      {
       "x": 6600,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 6600,
       "y": -4800
      },
      {
       "x": 6000,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 780,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6600,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 390,
     "points": [
      {
       "x": 8300,
       "y": -3800
      },
      {
       "x": 9800,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 9800,
       "y": -3800
      },
      {
       "x": 10500,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 510,
     "points": [
      {
       "x": 7500,
       "y": -3800
      },
      {
       "x": 8300,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 10500,
       "y": -3800
      },
      {
       "x": 11300,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 7500,
       "y": -3800
      },
      {
       "x": 7500,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 6000,
       "y": -4800
      },
      {
       "x": 6000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 11300,
       "y": -3800
      },
      {
       "x": 11300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 10500,
       "y": -3800
      },
      {
       "x": 10500,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 9800,
       "y": -3800
      },
      {
       "x": 9800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 7500,
       "y": -6300
      },
      {
       "x": 8300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 8300,
       "y": -3800
      },
      {
       "x": 8300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 6000,
       "y": -6300
      },
      {
       "x": 6800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 6000,
       "y": -1800
      },
      {
       "x": 6800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 6000,
       "y": -4800
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    }
   ]
  },
  "S5__AHU-BRG-01": {
   "root": {
    "x": 6000,
    "y": -6300
   },
   "rus": [
    {
     "x": 5400,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 4900,
     "y": -6200,
     "flowCmh": 30
    },
    {
     "x": 4200,
     "y": -1800,
     "flowCmh": 80
    },
    {
     "x": 3800,
     "y": -6200,
     "flowCmh": 30
    },
    {
     "x": 3000,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 2700,
     "y": -6300,
     "flowCmh": 30
    },
    {
     "x": 1800,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 1600,
     "y": -6300,
     "flowCmh": 30
    },
    {
     "x": 600,
     "y": -1800,
     "flowCmh": 90
    },
    {
     "x": 500,
     "y": -6300,
     "flowCmh": 90
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 6000,
       "y": -6300
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 6000,
       "y": -4000
      },
      {
       "x": 5400,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 4900,
       "y": -4000
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 2700,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 1100,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1100,
       "y": -4000
      },
      {
       "x": 500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 130,
     "points": [
      {
       "x": 1100,
       "y": -4000
      },
      {
       "x": 1100,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 3000,
       "y": -4000
      },
      {
       "x": 2700,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 5400,
       "y": -4000
      },
      {
       "x": 4900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 1100,
       "y": -3500
      },
      {
       "x": 1800,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1100,
       "y": -3500
      },
      {
       "x": 1100,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1100,
       "y": -2600
      },
      {
       "x": 600,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 5400,
       "y": -4000
      },
      {
       "x": 5400,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 4900,
       "y": -4000
      },
      {
       "x": 4900,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 4200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 3000,
       "y": -4000
      },
      {
       "x": 3000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 2700,
       "y": -4000
      },
      {
       "x": 2700,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 1800,
       "y": -3500
      },
      {
       "x": 1800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 600,
       "y": -2600
      },
      {
       "x": 600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 500,
       "y": -4000
      },
      {
       "x": 500,
       "y": -6300
      }
     ]
    }
   ]
  },
  "S5__AHU-BRG-02": {
   "root": {
    "x": 6000,
    "y": -6900
   },
   "rus": [
    {
     "x": 11400,
     "y": -900,
     "flowCmh": 470
    },
    {
     "x": 11400,
     "y": -2600,
     "flowCmh": 460
    },
    {
     "x": 10900,
     "y": -6200,
     "flowCmh": 110
    },
    {
     "x": 10200,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 9300,
     "y": -5400,
     "flowCmh": 430
    },
    {
     "x": 9300,
     "y": -7100,
     "flowCmh": 430
    },
    {
     "x": 9000,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 8200,
     "y": -6200,
     "flowCmh": 30
    },
    {
     "x": 7800,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 7100,
     "y": -6300,
     "flowCmh": 30
    },
    {
     "x": 6600,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 6000,
     "y": -6300,
     "flowCmh": 30
    },
    {
     "x": 6000,
     "y": -4000,
     "flowCmh": 100
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2190,
     "points": [
      {
       "x": 6000,
       "y": -6900
      },
      {
       "x": 8300,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2160,
     "points": [
      {
       "x": 8800,
       "y": -6900
      },
      {
       "x": 8800,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 6000,
       "y": -6900
      },
      {
       "x": 6000,
       "y": -6400
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 6000,
       "y": -6400
      },
      {
       "x": 6600,
       "y": -6400
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 6600,
       "y": -6400
      },
      {
       "x": 6600,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2160,
     "points": [
      {
       "x": 8300,
       "y": -6900
      },
      {
       "x": 8800,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1300,
     "points": [
      {
       "x": 8800,
       "y": -6200
      },
      {
       "x": 8800,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 8800,
       "y": -4000
      },
      {
       "x": 8800,
       "y": -2400
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 180,
     "points": [
      {
       "x": 8800,
       "y": -4000
      },
      {
       "x": 7400,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 8800,
       "y": -4400
      },
      {
       "x": 8800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1080,
     "points": [
      {
       "x": 8800,
       "y": -4400
      },
      {
       "x": 10200,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 7400,
       "y": -4000
      },
      {
       "x": 7400,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 970,
     "points": [
      {
       "x": 10200,
       "y": -4400
      },
      {
       "x": 10200,
       "y": -3600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 8800,
       "y": -6200
      },
      {
       "x": 9300,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 930,
     "points": [
      {
       "x": 10200,
       "y": -3600
      },
      {
       "x": 10900,
       "y": -3600
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-21",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 10900,
       "y": -3600
      },
      {
       "x": 10900,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 10900,
       "y": -1700
      },
      {
       "x": 11400,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 10900,
       "y": -3600
      },
      {
       "x": 11400,
       "y": -3600
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10200,
       "y": -4400
      },
      {
       "x": 10900,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 8800,
       "y": -2400
      },
      {
       "x": 9800,
       "y": -2400
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9800,
       "y": -2400
      },
      {
       "x": 9800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 8300,
       "y": -6900
      },
      {
       "x": 8300,
       "y": -5600
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 8300,
       "y": -5600
      },
      {
       "x": 7400,
       "y": -5600
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 7400,
       "y": -5600
      },
      {
       "x": 7400,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 7400,
       "y": -2300
      },
      {
       "x": 8600,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 8600,
       "y": -2300
      },
      {
       "x": 8600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 6600,
       "y": -5500
      },
      {
       "x": 7100,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 7400,
       "y": -2300
      },
      {
       "x": 7400,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 6600,
       "y": -5500
      },
      {
       "x": 6000,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 11400,
       "y": -1700
      },
      {
       "x": 11400,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 11400,
       "y": -3600
      },
      {
       "x": 11400,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10900,
       "y": -4400
      },
      {
       "x": 10900,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 10200,
       "y": -3600
      },
      {
       "x": 10200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 9300,
       "y": -6200
      },
      {
       "x": 9300,
       "y": -5400
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 9300,
       "y": -6200
      },
      {
       "x": 9300,
       "y": -7100
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9800,
       "y": -1800
      },
      {
       "x": 9000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 7400,
       "y": -6200
      },
      {
       "x": 8200,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 8600,
       "y": -1800
      },
      {
       "x": 7800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 7100,
       "y": -5500
      },
      {
       "x": 7100,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 7400,
       "y": -1800
      },
      {
       "x": 6600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 6000,
       "y": -5500
      },
      {
       "x": 6000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 7400,
       "y": -4000
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    }
   ]
  },
  "S4__AHU-OFC-01": {
   "root": {
    "x": 600,
    "y": -6300
   },
   "rus": [
    {
     "x": 5400,
     "y": -6300,
     "flowCmh": 110
    },
    {
     "x": 4700,
     "y": -1700,
     "flowCmh": 130
    },
    {
     "x": 4200,
     "y": -6300,
     "flowCmh": 50
    },
    {
     "x": 3300,
     "y": -1700,
     "flowCmh": 100
    },
    {
     "x": 3000,
     "y": -6300,
     "flowCmh": 70
    },
    {
     "x": 2000,
     "y": -1800,
     "flowCmh": 30
    },
    {
     "x": 1800,
     "y": -6300,
     "flowCmh": 100
    },
    {
     "x": 700,
     "y": -1800,
     "flowCmh": 90
    },
    {
     "x": 900,
     "y": -6600,
     "flowCmh": 80
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 600,
       "y": -6300
      },
      {
       "x": 600,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 580,
     "points": [
      {
       "x": 600,
       "y": -4000
      },
      {
       "x": 1500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 580,
     "points": [
      {
       "x": 600,
       "y": -5800
      },
      {
       "x": 600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 390,
     "points": [
      {
       "x": 3000,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 240,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 4700,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 1500,
       "y": -4000
      },
      {
       "x": 2000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 2000,
       "y": -4000
      },
      {
       "x": 3000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 4700,
       "y": -4000
      },
      {
       "x": 5400,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1500,
       "y": -4000
      },
      {
       "x": 1500,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 600,
       "y": -5800
      },
      {
       "x": 100,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 100,
       "y": -5800
      },
      {
       "x": 100,
       "y": -6600
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 5400,
       "y": -4000
      },
      {
       "x": 5400,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 130,
     "points": [
      {
       "x": 4700,
       "y": -4000
      },
      {
       "x": 4700,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 4200,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 3000,
       "y": -4000
      },
      {
       "x": 3000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 2000,
       "y": -4000
      },
      {
       "x": 2000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 600,
       "y": -6300
      },
      {
       "x": 1800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 1500,
       "y": -1800
      },
      {
       "x": 700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 100,
       "y": -6600
      },
      {
       "x": 900,
       "y": -6600
      }
     ]
    }
   ]
  },
  "S4__AHU-OFC-02": {
   "root": {
    "x": 600,
    "y": -6900
   },
   "rus": [
    {
     "x": 11300,
     "y": -1700,
     "flowCmh": 250
    },
    {
     "x": 10800,
     "y": -6300,
     "flowCmh": 90
    },
    {
     "x": 10000,
     "y": -1800,
     "flowCmh": 200
    },
    {
     "x": 9000,
     "y": -6300,
     "flowCmh": 110
    },
    {
     "x": 8700,
     "y": -1800,
     "flowCmh": 110
    },
    {
     "x": 7800,
     "y": -6300,
     "flowCmh": 110
    },
    {
     "x": 7300,
     "y": -1700,
     "flowCmh": 110
    },
    {
     "x": 6600,
     "y": -6300,
     "flowCmh": 110
    },
    {
     "x": 6000,
     "y": -4000,
     "flowCmh": 60
    },
    {
     "x": 6000,
     "y": -1700,
     "flowCmh": 110
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1260,
     "points": [
      {
       "x": 600,
       "y": -6900
      },
      {
       "x": 600,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1260,
     "points": [
      {
       "x": 600,
       "y": -3800
      },
      {
       "x": 5400,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 980,
     "points": [
      {
       "x": 6600,
       "y": -3800
      },
      {
       "x": 7300,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 760,
     "points": [
      {
       "x": 7800,
       "y": -3800
      },
      {
       "x": 8700,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 9000,
       "y": -3800
      },
      {
       "x": 10000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 10800,
       "y": -3800
      },
      {
       "x": 11300,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1200,
     "points": [
      {
       "x": 5400,
       "y": -3800
      },
      {
       "x": 6000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1090,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6600,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 7300,
       "y": -3800
      },
      {
       "x": 7800,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 8700,
       "y": -3800
      },
      {
       "x": 9000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 10000,
       "y": -3800
      },
      {
       "x": 10800,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 5400,
       "y": -3800
      },
      {
       "x": 5400,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 5400,
       "y": -4800
      },
      {
       "x": 6000,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 11300,
       "y": -3800
      },
      {
       "x": 11300,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 10800,
       "y": -3800
      },
      {
       "x": 10800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 10000,
       "y": -3800
      },
      {
       "x": 10000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 9000,
       "y": -3800
      },
      {
       "x": 9000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 8700,
       "y": -3800
      },
      {
       "x": 8700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 7800,
       "y": -3800
      },
      {
       "x": 7800,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 7300,
       "y": -3800
      },
      {
       "x": 7300,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 6600,
       "y": -3800
      },
      {
       "x": 6600,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 6000,
       "y": -4800
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6000,
       "y": -1700
      }
     ]
    }
   ]
  },
  "S1__SUP-ER-01": {
   "root": {
    "x": 4700,
    "y": -6300
   },
   "rus": [
    {
     "x": 5300,
     "y": -1800,
     "flowCmh": 150
    },
    {
     "x": 5000,
     "y": -6600,
     "flowCmh": 160
    },
    {
     "x": 3800,
     "y": -1800,
     "flowCmh": 20
    },
    {
     "x": 3300,
     "y": -6200,
     "flowCmh": 20
    },
    {
     "x": 2300,
     "y": -1800,
     "flowCmh": 150
    },
    {
     "x": 2000,
     "y": -6300,
     "flowCmh": 20
    },
    {
     "x": 800,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 700,
     "y": -6300,
     "flowCmh": 150
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 4700,
       "y": -6300
      },
      {
       "x": 4700,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 4700,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 4700,
       "y": -4000
      },
      {
       "x": 5300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 4700,
       "y": -5800
      },
      {
       "x": 4700,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 2300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 190,
     "points": [
      {
       "x": 2000,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 700,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 2300,
       "y": -4000
      },
      {
       "x": 2000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 4700,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 4200,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -6600
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 1600,
       "y": -4000
      },
      {
       "x": 1600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 5300,
       "y": -4000
      },
      {
       "x": 5300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 4200,
       "y": -6600
      },
      {
       "x": 5000,
       "y": -6600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 2300,
       "y": -4000
      },
      {
       "x": 2300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 2000,
       "y": -4000
      },
      {
       "x": 2000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 1600,
       "y": -1800
      },
      {
       "x": 800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 700,
       "y": -4000
      },
      {
       "x": 700,
       "y": -6300
      }
     ]
    }
   ]
  },
  "S1__SUP-ER-02": {
   "root": {
    "x": 4200,
    "y": -6800
   },
   "rus": [
    {
     "x": 11300,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 10700,
     "y": -6300,
     "flowCmh": 170
    },
    {
     "x": 9800,
     "y": -1800,
     "flowCmh": 20
    },
    {
     "x": 8700,
     "y": -6300,
     "flowCmh": 20
    },
    {
     "x": 8300,
     "y": -300,
     "flowCmh": 430
    },
    {
     "x": 8300,
     "y": -900,
     "flowCmh": 430
    },
    {
     "x": 8300,
     "y": -1500,
     "flowCmh": 430
    },
    {
     "x": 8300,
     "y": -2000,
     "flowCmh": 420
    },
    {
     "x": 8300,
     "y": -2600,
     "flowCmh": 420
    },
    {
     "x": 8300,
     "y": -3200,
     "flowCmh": 420
    },
    {
     "x": 7300,
     "y": -6200,
     "flowCmh": 40
    },
    {
     "x": 6800,
     "y": -1800,
     "flowCmh": 20
    },
    {
     "x": 6000,
     "y": -6300,
     "flowCmh": 20
    },
    {
     "x": 6000,
     "y": -4000,
     "flowCmh": 280
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2990,
     "points": [
      {
       "x": 4200,
       "y": -6800
      },
      {
       "x": 4200,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2990,
     "points": [
      {
       "x": 4200,
       "y": -6300
      },
      {
       "x": 4900,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 4900,
       "y": -6300
      },
      {
       "x": 5200,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2930,
     "points": [
      {
       "x": 4900,
       "y": -6300
      },
      {
       "x": 4900,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2910,
     "points": [
      {
       "x": 4900,
       "y": -5500
      },
      {
       "x": 4900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2630,
     "points": [
      {
       "x": 4900,
       "y": -4000
      },
      {
       "x": 4900,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2150,
     "points": [
      {
       "x": 4900,
       "y": -3100
      },
      {
       "x": 4900,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 4900,
       "y": -3100
      },
      {
       "x": 5800,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 5800,
       "y": -3100
      },
      {
       "x": 7500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2130,
     "points": [
      {
       "x": 4900,
       "y": -2600
      },
      {
       "x": 7500,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1290,
     "points": [
      {
       "x": 7500,
       "y": -2000
      },
      {
       "x": 7500,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 7500,
       "y": -1500
      },
      {
       "x": 7500,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1710,
     "points": [
      {
       "x": 7500,
       "y": -2600
      },
      {
       "x": 7500,
       "y": -2000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 5800,
       "y": -3100
      },
      {
       "x": 5800,
       "y": -3600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 5800,
       "y": -3600
      },
      {
       "x": 11300,
       "y": -3600
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 4200,
       "y": -6800
      },
      {
       "x": 4200,
       "y": -7400
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 4200,
       "y": -7400
      },
      {
       "x": 10700,
       "y": -7400
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 7500,
       "y": -3100
      },
      {
       "x": 9800,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 4900,
       "y": -5500
      },
      {
       "x": 8700,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 7500,
       "y": -900
      },
      {
       "x": 7500,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 7500,
       "y": -3100
      },
      {
       "x": 7500,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 5200,
       "y": -6300
      },
      {
       "x": 5200,
       "y": -7000
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 5200,
       "y": -7000
      },
      {
       "x": 7300,
       "y": -7000
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 4900,
       "y": -2600
      },
      {
       "x": 4900,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 11300,
       "y": -3600
      },
      {
       "x": 11300,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 10700,
       "y": -7400
      },
      {
       "x": 10700,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 9800,
       "y": -3100
      },
      {
       "x": 9800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 8700,
       "y": -5500
      },
      {
       "x": 8700,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 7500,
       "y": -300
      },
      {
       "x": 8300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 7500,
       "y": -900
      },
      {
       "x": 8300,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 7500,
       "y": -1500
      },
      {
       "x": 8300,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 7500,
       "y": -2000
      },
      {
       "x": 8300,
       "y": -2000
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 7500,
       "y": -2600
      },
      {
       "x": 8300,
       "y": -2600
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-22",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 7500,
       "y": -3200
      },
      {
       "x": 8300,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 7300,
       "y": -7000
      },
      {
       "x": 7300,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 4900,
       "y": -1800
      },
      {
       "x": 6800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 5200,
       "y": -6300
      },
      {
       "x": 6000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 4900,
       "y": -4000
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    }
   ]
  },
  "S2__SUP-SVC-01": {
   "root": {
    "x": 400,
    "y": -4000
   },
   "rus": [
    {
     "x": 5400,
     "y": -1800,
     "flowCmh": 30
    },
    {
     "x": 4900,
     "y": -6200,
     "flowCmh": 30
    },
    {
     "x": 4200,
     "y": -1800,
     "flowCmh": 60
    },
    {
     "x": 3800,
     "y": -6200,
     "flowCmh": 40
    },
    {
     "x": 3000,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 2700,
     "y": -6300,
     "flowCmh": 90
    },
    {
     "x": 1800,
     "y": -1800,
     "flowCmh": 30
    },
    {
     "x": 1600,
     "y": -6300,
     "flowCmh": 20
    },
    {
     "x": 600,
     "y": -1800,
     "flowCmh": 100
    },
    {
     "x": 500,
     "y": -6300,
     "flowCmh": 130
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 400,
       "y": -4000
      },
      {
       "x": 400,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 400,
       "y": -4000
      },
      {
       "x": 400,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 400,
       "y": -3500
      },
      {
       "x": 400,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 400,
       "y": -3500
      },
      {
       "x": 1800,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 1800,
       "y": -3500
      },
      {
       "x": 2700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 3000,
       "y": -3500
      },
      {
       "x": 3800,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 4200,
       "y": -3500
      },
      {
       "x": 4900,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 400,
       "y": -5800
      },
      {
       "x": 1300,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 2700,
       "y": -3500
      },
      {
       "x": 3000,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 3800,
       "y": -3500
      },
      {
       "x": 4200,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 4900,
       "y": -3500
      },
      {
       "x": 5400,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 1300,
       "y": -5800
      },
      {
       "x": 2400,
       "y": -5800
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 2400,
       "y": -5800
      },
      {
       "x": 2400,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 400,
       "y": -2300
      },
      {
       "x": 1400,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 1400,
       "y": -2300
      },
      {
       "x": 1400,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 130,
     "points": [
      {
       "x": 1300,
       "y": -5800
      },
      {
       "x": 1300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 5400,
       "y": -3500
      },
      {
       "x": 5400,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 4900,
       "y": -3500
      },
      {
       "x": 4900,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 4200,
       "y": -3500
      },
      {
       "x": 4200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 3800,
       "y": -3500
      },
      {
       "x": 3800,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 3000,
       "y": -3500
      },
      {
       "x": 3000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 2700,
       "y": -3500
      },
      {
       "x": 2700,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 1800,
       "y": -3500
      },
      {
       "x": 1800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 2400,
       "y": -6300
      },
      {
       "x": 1600,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 1400,
       "y": -1800
      },
      {
       "x": 600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 130,
     "points": [
      {
       "x": 1300,
       "y": -6300
      },
      {
       "x": 500,
       "y": -6300
      }
     ]
    }
   ]
  },
  "S2__SUP-SVC-02": {
   "root": {
    "x": 1000,
    "y": -4000
   },
   "rus": [
    {
     "x": 11400,
     "y": -1800,
     "flowCmh": 100
    },
    {
     "x": 10900,
     "y": -6200,
     "flowCmh": 90
    },
    {
     "x": 10200,
     "y": -1800,
     "flowCmh": 50
    },
    {
     "x": 9300,
     "y": -6200,
     "flowCmh": 40
    },
    {
     "x": 9000,
     "y": -1800,
     "flowCmh": 40
    },
    {
     "x": 8200,
     "y": -6200,
     "flowCmh": 40
    },
    {
     "x": 7800,
     "y": -1800,
     "flowCmh": 30
    },
    {
     "x": 7100,
     "y": -6300,
     "flowCmh": 50
    },
    {
     "x": 6600,
     "y": -1800,
     "flowCmh": 50
    },
    {
     "x": 6000,
     "y": -6300,
     "flowCmh": 50
    },
    {
     "x": 6000,
     "y": -4000,
     "flowCmh": 50
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 1000,
       "y": -4000
      },
      {
       "x": 1000,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 1000,
       "y": -4200
      },
      {
       "x": 6000,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 6600,
       "y": -4200
      },
      {
       "x": 7100,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 6600,
       "y": -4200
      },
      {
       "x": 6600,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 6000,
       "y": -4200
      },
      {
       "x": 6600,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 390,
     "points": [
      {
       "x": 7100,
       "y": -4200
      },
      {
       "x": 7800,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 8200,
       "y": -4200
      },
      {
       "x": 9000,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 240,
     "points": [
      {
       "x": 9300,
       "y": -4200
      },
      {
       "x": 10200,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 10900,
       "y": -4200
      },
      {
       "x": 11400,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 7800,
       "y": -4200
      },
      {
       "x": 8200,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 9000,
       "y": -4200
      },
      {
       "x": 9300,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 190,
     "points": [
      {
       "x": 10200,
       "y": -4200
      },
      {
       "x": 10900,
       "y": -4200
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 6600,
       "y": -3200
      },
      {
       "x": 6000,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 11400,
       "y": -4200
      },
      {
       "x": 11400,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 10900,
       "y": -4200
      },
      {
       "x": 10900,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 10200,
       "y": -4200
      },
      {
       "x": 10200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9300,
       "y": -4200
      },
      {
       "x": 9300,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9000,
       "y": -4200
      },
      {
       "x": 9000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 8200,
       "y": -4200
      },
      {
       "x": 8200,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 7800,
       "y": -4200
      },
      {
       "x": 7800,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 7100,
       "y": -4200
      },
      {
       "x": 7100,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 6600,
       "y": -3200
      },
      {
       "x": 6600,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 6000,
       "y": -4200
      },
      {
       "x": 6000,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 6000,
       "y": -3200
      },
      {
       "x": 6000,
       "y": -4000
      }
     ]
    }
   ]
  },
  "S4__EXH-ROOM": {
   "root": {
    "x": 600,
    "y": -5700
   },
   "rus": [
    {
     "x": 300,
     "y": -300,
     "flowCmh": 140
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 600,
       "y": -5700
      },
      {
       "x": 1100,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 1100,
       "y": -5700
      },
      {
       "x": 1100,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 1100,
       "y": -300
      },
      {
       "x": 300,
       "y": -300
      }
     ]
    }
   ]
  },
  "S2__EXH-ROOM": {
   "root": {
    "x": 600,
    "y": -5700
   },
   "rus": [
    {
     "x": 5100,
     "y": -300,
     "flowCmh": 80
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 600,
       "y": -5700
      },
      {
       "x": 4300,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 4300,
       "y": -5700
      },
      {
       "x": 4300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 4300,
       "y": -300
      },
      {
       "x": 5100,
       "y": -300
      }
     ]
    }
   ]
  },
  "S3__EXH-ROOM": {
   "root": {
    "x": 600,
    "y": -5700
   },
   "rus": [
    {
     "x": 1800,
     "y": -300,
     "flowCmh": 160
    },
    {
     "x": 300,
     "y": -4800,
     "flowCmh": 160
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 600,
       "y": -5700
      },
      {
       "x": 600,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 600,
       "y": -6200
      },
      {
       "x": 1800,
       "y": -6200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 600,
       "y": -5700
      },
      {
       "x": 1100,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 1100,
       "y": -5700
      },
      {
       "x": 1100,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 1800,
       "y": -6200
      },
      {
       "x": 1800,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 1100,
       "y": -4800
      },
      {
       "x": 300,
       "y": -4800
      }
     ]
    }
   ]
  },
  "S5__EXH-ROOM": {
   "root": {
    "x": 600,
    "y": -5700
   },
   "rus": [
    {
     "x": 6800,
     "y": -4800,
     "flowCmh": 120
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 600,
       "y": -5700
      },
      {
       "x": 600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 600,
       "y": -4000
      },
      {
       "x": 6800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 6800,
       "y": -4000
      },
      {
       "x": 6800,
       "y": -4800
      }
     ]
    }
   ]
  },
  "S1__RET-ROOM": {
   "root": {
    "x": 4200,
    "y": -5800
   },
   "rus": [
    {
     "x": 7800,
     "y": -2300,
     "flowCmh": 480
    },
    {
     "x": 7800,
     "y": -2900,
     "flowCmh": 480
    },
    {
     "x": 7800,
     "y": -500,
     "flowCmh": 470
    },
    {
     "x": 7800,
     "y": -1100,
     "flowCmh": 470
    },
    {
     "x": 7800,
     "y": -1700,
     "flowCmh": 470
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2370,
     "points": [
      {
       "x": 4200,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2370,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 7800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2370,
     "points": [
      {
       "x": 7800,
       "y": -4000
      },
      {
       "x": 7800,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1890,
     "points": [
      {
       "x": 7800,
       "y": -3700
      },
      {
       "x": 8600,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1890,
     "points": [
      {
       "x": 8600,
       "y": -3700
      },
      {
       "x": 8600,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1410,
     "points": [
      {
       "x": 8600,
       "y": -2300
      },
      {
       "x": 8600,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 940,
     "points": [
      {
       "x": 8600,
       "y": -1700
      },
      {
       "x": 8600,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8600,
       "y": -1100
      },
      {
       "x": 8600,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 8600,
       "y": -2300
      },
      {
       "x": 7800,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 7800,
       "y": -3700
      },
      {
       "x": 7800,
       "y": -2900
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8600,
       "y": -500
      },
      {
       "x": 7800,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8600,
       "y": -1100
      },
      {
       "x": 7800,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8600,
       "y": -1700
      },
      {
       "x": 7800,
       "y": -1700
      }
     ]
    }
   ]
  },
  "S3__RET-ROOM": {
   "root": {
    "x": 4200,
    "y": -5800
   },
   "rus": [
    {
     "x": 10800,
     "y": -300,
     "flowCmh": 150
    },
    {
     "x": 9300,
     "y": -300,
     "flowCmh": 110
    },
    {
     "x": 7800,
     "y": -4800,
     "flowCmh": 110
    },
    {
     "x": 7800,
     "y": -300,
     "flowCmh": 100
    },
    {
     "x": 6300,
     "y": -4800,
     "flowCmh": 100
    },
    {
     "x": 6300,
     "y": -300,
     "flowCmh": 100
    },
    {
     "x": 4800,
     "y": -4800,
     "flowCmh": 120
    },
    {
     "x": 4800,
     "y": -300,
     "flowCmh": 120
    },
    {
     "x": 3300,
     "y": -4800,
     "flowCmh": 140
    },
    {
     "x": 3300,
     "y": -300,
     "flowCmh": 10
    },
    {
     "x": 300,
     "y": -300,
     "flowCmh": 150
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1210,
     "points": [
      {
       "x": 4200,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 790,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 4800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 670,
     "points": [
      {
       "x": 4800,
       "y": -4000
      },
      {
       "x": 5500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 2500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 6300,
       "y": -4000
      },
      {
       "x": 7000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7800,
       "y": -4000
      },
      {
       "x": 9300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 2500,
       "y": -4000
      },
      {
       "x": 2500,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 2500,
       "y": -1100
      },
      {
       "x": 2500,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 570,
     "points": [
      {
       "x": 5500,
       "y": -4000
      },
      {
       "x": 6300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 7000,
       "y": -4000
      },
      {
       "x": 7800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 9300,
       "y": -4000
      },
      {
       "x": 10800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 7000,
       "y": -4000
      },
      {
       "x": 7000,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 5500,
       "y": -4000
      },
      {
       "x": 5500,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 2500,
       "y": -1100
      },
      {
       "x": 4800,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 10800,
       "y": -4000
      },
      {
       "x": 10800,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 9300,
       "y": -4000
      },
      {
       "x": 9300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 7800,
       "y": -4000
      },
      {
       "x": 7800,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 7000,
       "y": -300
      },
      {
       "x": 7800,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 6300,
       "y": -4000
      },
      {
       "x": 6300,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 100,
     "points": [
      {
       "x": 5500,
       "y": -300
      },
      {
       "x": 6300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 4800,
       "y": -4000
      },
      {
       "x": 4800,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 4800,
       "y": -1100
      },
      {
       "x": 4800,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3300,
       "y": -4000
      },
      {
       "x": 3300,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 10,
     "points": [
      {
       "x": 2500,
       "y": -300
      },
      {
       "x": 3300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 2500,
       "y": -300
      },
      {
       "x": 300,
       "y": -300
      }
     ]
    }
   ]
  },
  "S4__RET-ROOM": {
   "root": {
    "x": 4200,
    "y": -5800
   },
   "rus": [
    {
     "x": 11000,
     "y": -300,
     "flowCmh": 190
    },
    {
     "x": 9600,
     "y": -300,
     "flowCmh": 150
    },
    {
     "x": 8700,
     "y": -4800,
     "flowCmh": 90
    },
    {
     "x": 8300,
     "y": -300,
     "flowCmh": 90
    },
    {
     "x": 7500,
     "y": -4800,
     "flowCmh": 90
    },
    {
     "x": 7000,
     "y": -300,
     "flowCmh": 80
    },
    {
     "x": 6300,
     "y": -4800,
     "flowCmh": 80
    },
    {
     "x": 5600,
     "y": -300,
     "flowCmh": 80
    },
    {
     "x": 5100,
     "y": -4800,
     "flowCmh": 70
    },
    {
     "x": 4300,
     "y": -300,
     "flowCmh": 80
    },
    {
     "x": 3900,
     "y": -4800,
     "flowCmh": 30
    },
    {
     "x": 3000,
     "y": -300,
     "flowCmh": 60
    },
    {
     "x": 2700,
     "y": -4800,
     "flowCmh": 50
    },
    {
     "x": 1500,
     "y": -4800,
     "flowCmh": 60
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1200,
     "points": [
      {
       "x": 4200,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 920,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 5100,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 3100,
       "y": -4000
      },
      {
       "x": 1500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 3100,
       "y": -4000
      },
      {
       "x": 3100,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 850,
     "points": [
      {
       "x": 5100,
       "y": -4000
      },
      {
       "x": 5600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 690,
     "points": [
      {
       "x": 6300,
       "y": -4000
      },
      {
       "x": 7000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 520,
     "points": [
      {
       "x": 7500,
       "y": -4000
      },
      {
       "x": 8300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-14",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 8700,
       "y": -4000
      },
      {
       "x": 9600,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3100,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 3800,
       "y": -4000
      },
      {
       "x": 3800,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 770,
     "points": [
      {
       "x": 5600,
       "y": -4000
      },
      {
       "x": 6300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 610,
     "points": [
      {
       "x": 7000,
       "y": -4000
      },
      {
       "x": 7500,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 8300,
       "y": -4000
      },
      {
       "x": 8700,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "M-D-15",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 190,
     "points": [
      {
       "x": 9600,
       "y": -4000
      },
      {
       "x": 11000,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 3800,
       "y": -3500
      },
      {
       "x": 4300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 3800,
       "y": -3500
      },
      {
       "x": 3800,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 3100,
       "y": -4800
      },
      {
       "x": 3100,
       "y": -5400
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 3100,
       "y": -5400
      },
      {
       "x": 1900,
       "y": -5400
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 1900,
       "y": -5400
      },
      {
       "x": 1900,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 190,
     "points": [
      {
       "x": 11000,
       "y": -4000
      },
      {
       "x": 11000,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 9600,
       "y": -4000
      },
      {
       "x": 9600,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 8700,
       "y": -4000
      },
      {
       "x": 8700,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 8300,
       "y": -4000
      },
      {
       "x": 8300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 90,
     "points": [
      {
       "x": 7500,
       "y": -4000
      },
      {
       "x": 7500,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 7000,
       "y": -4000
      },
      {
       "x": 7000,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 6300,
       "y": -4000
      },
      {
       "x": 6300,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 5600,
       "y": -4000
      },
      {
       "x": 5600,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 5100,
       "y": -4000
      },
      {
       "x": 5100,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 4300,
       "y": -3500
      },
      {
       "x": 4300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 30,
     "points": [
      {
       "x": 3100,
       "y": -4800
      },
      {
       "x": 3900,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 3800,
       "y": -300
      },
      {
       "x": 3000,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 1900,
       "y": -4800
      },
      {
       "x": 2700,
       "y": -4800
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 1500,
       "y": -4000
      },
      {
       "x": 1500,
       "y": -4800
      }
     ]
    }
   ]
  },
  "S5__RET-ROOM": {
   "root": {
    "x": 4200,
    "y": -5800
   },
   "rus": [
    {
     "x": 11100,
     "y": -1700,
     "flowCmh": 470
    },
    {
     "x": 11100,
     "y": -300,
     "flowCmh": 460
    },
    {
     "x": 3900,
     "y": -300,
     "flowCmh": 80
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1010,
     "points": [
      {
       "x": 4200,
       "y": -5800
      },
      {
       "x": 4200,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 3900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 930,
     "points": [
      {
       "x": 4200,
       "y": -4000
      },
      {
       "x": 10300,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 930,
     "points": [
      {
       "x": 10300,
       "y": -4000
      },
      {
       "x": 10300,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 10300,
       "y": -1700
      },
      {
       "x": 10300,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 10300,
       "y": -1700
      },
      {
       "x": 11100,
       "y": -1700
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 10300,
       "y": -300
      },
      {
       "x": 11100,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 3900,
       "y": -4000
      },
      {
       "x": 3900,
       "y": -300
      }
     ]
    }
   ]
  }
 }
}
