{
 "count": {
  "ok": 10,
  "check": 5,
  "fail": 1
 },
 "checks": [
  {
   "id": "loads",
   "level": "ok",
   "text": "부하 계산 미완료 격실 0개"
  },
  {
   "id": "zones",
   "level": "ok",
   "text": "공조 구역 풍량 수지(급기 ≥ 배기 + 가압 · 최소 신기): 부족 0개 구역"
  },
  {
   "id": "air",
   "level": "check",
   "text": "실 풍량: 부압 미확보 0 · 실 신기 부족 8 · 확인 44 (난방 급기 온도·전달 공기·문 통기구·기관구역)"
  },
  {
   "id": "units",
   "level": "check",
   "text": "공조기 위치: 임시 4개 계통 · 실 밖 지정 0개"
  },
  {
   "id": "auto",
   "level": "ok",
   "text": "AUTO 완료 18/18 (Deck·계통)"
  },
  {
   "id": "connected",
   "level": "ok",
   "text": "연결 안 된 RU 0개"
  },
  {
   "id": "flow",
   "level": "ok",
   "text": "RU 풍량 ≠ 설계 풍량 0개 계획"
  },
  {
   "id": "risers",
   "level": "ok",
   "text": "수직 덕트: 크기 한계 초과 0 · 트렁크 단면 부족 0"
  },
  {
   "id": "deckAlign",
   "level": "ok",
   "text": "Deck 정렬: 위아래 Deck의 수직 공간(계단·트렁크·케이싱)이 겹침"
  },
  {
   "id": "ceiling",
   "level": "ok",
   "text": "천장 속(400 mm)보다 높은 덕트 0개"
  },
  {
   "id": "solasRooms",
   "level": "check",
   "text": "SOLAS 실 분류: 미분류 3 · 확인 4"
  },
  {
   "id": "solasBounds",
   "level": "check",
   "text": "방화 경계 확인 사항 45개 (병기 값·같은 범주·모델 가장자리)"
  },
  {
   "id": "solasPen",
   "level": "check",
   "text": "관통 판정 보류·확인 11곳"
  },
  {
   "id": "outside",
   "level": "ok",
   "text": "Deck 밖(선체 밖)으로 지나는 덕트 0 m · 모델에 없는 Deck 안 공간 0 m"
  },
  {
   "id": "solasPass",
   "level": "ok",
   "text": "제한 구역 통과(II-2/9.7.2): 금지 0 · 확인 0"
  },
  {
   "id": "solasSystems",
   "level": "fail",
   "text": "계통 분리·점검표: 분리 경고 2 · 위반 2 · 확인 5"
  }
 ],
 "air": [
  {
   "roomId": "S5_E095",
   "level": "check",
   "code": "HEATING_DT",
   "text": "502 계단실: 여름 풍량 110 CMH로 난방 920 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E099",
   "level": "check",
   "code": "HEATING_DT",
   "text": "506 좌현선교윙: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E101",
   "level": "check",
   "code": "HEATING_DT",
   "text": "508 선교화장실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E101",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "508 선교화장실: 배기 120 CMH < 공용 위생실 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E103",
   "level": "check",
   "code": "HEATING_DT",
   "text": "510 선교팬룸: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E106",
   "level": "check",
   "code": "HEATING_DT",
   "text": "513 GMDSS배터리실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E108",
   "level": "check",
   "code": "HEATING_DT",
   "text": "515 안전장비창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E110",
   "level": "check",
   "code": "HEATING_DT",
   "text": "517 신호기창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E112",
   "level": "check",
   "code": "HEATING_DT",
   "text": "519 통신장비실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E113",
   "level": "check",
   "code": "HEATING_DT",
   "text": "520 전자장비실: 여름 풍량 90 CMH로 난방 703 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E114",
   "level": "check",
   "code": "HEATING_DT",
   "text": "521 예비실: 여름 풍량 90 CMH로 난방 679 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E072",
   "level": "check",
   "code": "HEATING_DT",
   "text": "402 계단실: 여름 풍량 90 CMH로 난방 736 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E087",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "417 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 120 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E088",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "418 공용화장실: 배기 140 CMH < 공용 위생실 15회/h 210 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E052",
   "level": "check",
   "code": "HEATING_DT",
   "text": "302 계단실: 여름 풍량 100 CMH로 난방 811 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E058",
   "level": "check",
   "code": "HEATING_DT",
   "text": "308 복도: 여름 풍량 30 CMH로 난방 249 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E063",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "313 탈의실: 배기 0 CMH < 10회/h 158 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E064",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "314 샤워실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E065",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "315 화장실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E066",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "316 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 192 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E027",
   "level": "check",
   "code": "HEATING_DT",
   "text": "202 계단실: 여름 풍량 90 CMH로 난방 709 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E039",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "214 배식실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 72 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E040",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "215 세탁실: 배기 0 CMH < 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E042",
   "level": "check",
   "code": "EXHAUST_ISO",
   "text": "217 청소도구실: 배기 0 CMH < 10회/h 115 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  },
  {
   "roomId": "S5_E005",
   "level": "check",
   "code": "MACHINERY_RULE",
   "text": "101 주기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  },
  {
   "roomId": "S5_E006",
   "level": "check",
   "code": "HEATING_DT",
   "text": "102 계단실: 여름 풍량 170 CMH로 난방 1314 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  },
  {
   "roomId": "S5_E007",
   "level": "check",
   "code": "MACHINERY_RULE",
   "text": "103 보조기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  },
  {
   "roomId": "S5_E012",
   "level": "check",
   "code": "MACHINERY_RULE",
   "text": "108 보일러실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  },
  {
   "roomId": "S5_E061",
   "level": "check",
   "code": "ROOM_OA",
   "text": "311 선원식당: 실 신기 54 CMH(급기 140 × 구역 신기 38.6 %) < 최소 신기 115 CMH — 급기 380 CMH 이상 또는 AHU-AC-01 신기 비율 83 % 이상"
  },
  {
   "roomId": "S5_E066",
   "level": "check",
   "code": "ROOM_OA",
   "text": "316 의무실: 실 신기 62 CMH(급기 160 × 구역 신기 38.6 %) < 최소 신기 86 CMH — 급기 250 CMH 이상 또는 AHU-AC-01 신기 비율 54 % 이상"
  },
  {
   "roomId": "S5_E082",
   "level": "check",
   "code": "ROOM_OA",
   "text": "412 사관식당: 실 신기 70 CMH(급기 130 × 구역 신기 53.9 %) < 최소 신기 115 CMH — 급기 250 CMH 이상 또는 AHU-OFC-01 신기 비율 89 % 이상"
  },
  {
   "roomId": "S5_E084",
   "level": "check",
   "code": "ROOM_OA",
   "text": "414 회의실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
  },
  {
   "roomId": "S5_E085",
   "level": "check",
   "code": "ROOM_OA",
   "text": "415 선박사무실: 실 신기 38 CMH(급기 70 × 구역 신기 53.9 %) < 최소 신기 58 CMH — 급기 120 CMH 이상 또는 AHU-OFC-01 신기 비율 83 % 이상"
  },
  {
   "roomId": "S5_E087",
   "level": "check",
   "code": "ROOM_OA",
   "text": "417 의무실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
  },
  {
   "roomId": "S5_E071",
   "level": "check",
   "code": "ROOM_OA",
   "text": "401 선장실: 실 신기 81 CMH(급기 250 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 400 CMH 이상 또는 AHU-OFC-02 신기 비율 47 % 이상"
  },
  {
   "roomId": "S5_E073",
   "level": "check",
   "code": "ROOM_OA",
   "text": "403 기관장실: 실 신기 65 CMH(급기 200 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 420 CMH 이상 또는 AHU-OFC-02 신기 비율 58 % 이상"
  },
  {
   "systemId": "AHU-AC-02",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-AC-02: 가압 230 CMH = 급기의 26 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "AHU-BRG-01",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-BRG-01: 가압 420 CMH = 급기의 84 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "AHU-BRG-02",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-BRG-02: 가압 1200 CMH = 급기의 53 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "AHU-OFC-01",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-OFC-01: 가압 320 CMH = 급기의 42 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "AHU-OFC-02",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-OFC-02: 가압 360 CMH = 급기의 29 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "SUP-ER-02",
   "level": "check",
   "code": "RELIEF",
   "text": "SUP-ER-02: 가압 790 CMH = 급기의 25 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "systemId": "SUP-SVC-02",
   "level": "check",
   "code": "RELIEF",
   "text": "SUP-SVC-02: 가압 590 CMH = 급기의 100 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "roomId": "S5_E037",
   "level": "info",
   "code": "ANNEX_E",
   "text": "212 건식식품창고: 선주가 ISO 7547 부속서 E를 지정하면 급기 ≥ 6회/h(76 CMH), 신기 ≥ 126 CMH — 지금 급기 30, 최소 신기 0 CMH"
  },
  {
   "roomId": "S5_E037",
   "level": "check",
   "code": "TRANSFER_A",
   "text": "212 건식식품창고: 214 배식실에서 전달 공기 50 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  }
 ],
 "done": 18,
 "stale": 0,
 "total": 18,
 "staleNets": [],
 "rootsOutside": [],
 "rootsBadRoom": [],
 "deepDucts": [],
 "trunks": [],
 "deckAlign": [],
 "open": [
  [
   "fail",
   "SOLAS 계통",
   "SUP-ER-02: A류 기관구역과 다른 구역(계단격실, 추진제어실 (기관구역 외), 통로)을 같은 계통이 담당 — A류 기관구역 환기는 분리 (II-2/9.7.2.1)"
  ],
  [
   "fail",
   "SOLAS 계통",
   "SUP-SVC-01: 조리실과 다른 구역(로커·창고 — 4㎡ 초과, 소세탁실, 청소구 로커, 쓰레기실 …)을 같은 계통이 담당 — 조리실 환기는 분리 (II-2/9.7.2.1 · 9.7.5)"
  ],
  [
   "fail",
   "SOLAS 점검표",
   "513 GMDSS배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요 (선급 규칙 · IEC 60092)"
  ],
  [
   "fail",
   "SOLAS 점검표",
   "220 배터리실: 배기 계통 없음 — 축전지실은 독립 배기(수소) 필요 (선급 규칙 · IEC 60092)"
  ],
  [
   "check",
   "풍량",
   "502 계단실: 여름 풍량 110 CMH로 난방 920 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "506 좌현선교윙: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "508 선교화장실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "508 선교화장실: 배기 120 CMH < 공용 위생실 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "510 선교팬룸: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "513 GMDSS배터리실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "515 안전장비창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "517 신호기창고: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "519 통신장비실: 여름 풍량 30 CMH로 난방 242 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "520 전자장비실: 여름 풍량 90 CMH로 난방 703 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "521 예비실: 여름 풍량 90 CMH로 난방 679 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "402 계단실: 여름 풍량 90 CMH로 난방 736 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "417 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 120 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "418 공용화장실: 배기 140 CMH < 공용 위생실 15회/h 210 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "302 계단실: 여름 풍량 100 CMH로 난방 811 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "308 복도: 여름 풍량 30 CMH로 난방 249 W를 하면 급기 온도차 25 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "313 탈의실: 배기 0 CMH < 10회/h 158 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "314 샤워실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "315 화장실: 배기 160 CMH < 공용 위생실 15회/h 237 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "316 의무실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 192 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "202 계단실: 여름 풍량 90 CMH로 난방 709 W를 하면 급기 온도차 24 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "214 배식실: 배기 0 CMH < 병원(의무실)·배식실·흡연실 급기 × 1.2 72 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "215 세탁실: 배기 0 CMH < 15회/h 172 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "217 청소도구실: 배기 0 CMH < 10회/h 115 CMH (ISO 7547 6.4.1) — 환기 횟수 확인"
  ],
  [
   "check",
   "풍량",
   "101 주기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  ],
  [
   "check",
   "풍량",
   "102 계단실: 여름 풍량 170 CMH로 난방 1314 W를 하면 급기 온도차 23 K (> 22 K, ISO 7547 6.3) — 풍량은 그대로, 보조 난방(컨벡터 등) 또는 재열기 용량 검토"
  ],
  [
   "check",
   "풍량",
   "103 보조기관실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  ],
  [
   "check",
   "풍량",
   "108 보일러실: 기관구역 급기를 냉방 현열 규칙으로 계산 — 연소 공기·방열(ISO 8861)로 따로 확인"
  ],
  [
   "check",
   "풍량",
   "311 선원식당: 실 신기 54 CMH(급기 140 × 구역 신기 38.6 %) < 최소 신기 115 CMH — 급기 380 CMH 이상 또는 AHU-AC-01 신기 비율 83 % 이상"
  ],
  [
   "check",
   "풍량",
   "316 의무실: 실 신기 62 CMH(급기 160 × 구역 신기 38.6 %) < 최소 신기 86 CMH — 급기 250 CMH 이상 또는 AHU-AC-01 신기 비율 54 % 이상"
  ],
  [
   "check",
   "풍량",
   "412 사관식당: 실 신기 70 CMH(급기 130 × 구역 신기 53.9 %) < 최소 신기 115 CMH — 급기 250 CMH 이상 또는 AHU-OFC-01 신기 비율 89 % 이상"
  ],
  [
   "check",
   "풍량",
   "414 회의실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
  ],
  [
   "check",
   "풍량",
   "415 선박사무실: 실 신기 38 CMH(급기 70 × 구역 신기 53.9 %) < 최소 신기 58 CMH — 급기 120 CMH 이상 또는 AHU-OFC-01 신기 비율 83 % 이상"
  ],
  [
   "check",
   "풍량",
   "417 의무실: 실 신기 54 CMH(급기 100 × 구역 신기 53.9 %) < 최소 신기 86 CMH — 급기 180 CMH 이상 또는 AHU-OFC-01 신기 비율 87 % 이상"
  ],
  [
   "check",
   "풍량",
   "401 선장실: 실 신기 81 CMH(급기 250 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 400 CMH 이상 또는 AHU-OFC-02 신기 비율 47 % 이상"
  ],
  [
   "check",
   "풍량",
   "403 기관장실: 실 신기 65 CMH(급기 200 × 구역 신기 32.5 %) < 최소 신기 115 CMH — 급기 420 CMH 이상 또는 AHU-OFC-02 신기 비율 58 % 이상"
  ],
  [
   "check",
   "풍량",
   "AHU-AC-02: 가압 230 CMH = 급기의 26 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "AHU-BRG-01: 가압 420 CMH = 급기의 84 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "AHU-BRG-02: 가압 1200 CMH = 급기의 53 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "AHU-OFC-01: 가압 320 CMH = 급기의 42 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "AHU-OFC-02: 가압 360 CMH = 급기의 29 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "SUP-ER-02: 가압 790 CMH = 급기의 25 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "SUP-SVC-02: 가압 590 CMH = 급기의 100 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "212 건식식품창고: 214 배식실에서 전달 공기 50 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  ],
  [
   "check",
   "SOLAS 점검표",
   "AHU-BRG-01: 축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인 (선급 규칙 · IEC 60092)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "SUP-SVC-01: 축전지실 급기를 공용 공조기에서 — 환기(RA) 없이, 배기는 독립 계통인지 확인 (선급 규칙 · IEC 60092)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "SUP-SVC-01: CO₂실 급기를 공용 공조기에서 — 배기는 독립 계통인지 확인 (FSS Code 5.2)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "221 CO2실: 배기 계통 없음 — CO₂실은 독립 환기 필요 (급기만 있음) (FSS Code 5.2)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "통풍 정지·폐쇄: 모든 계통(12개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지 (II-2/5.2.1)"
  ],
  [
   "check",
   "SOLAS 실",
   "516 소화장비실: 미분류 — 공간 지정 필요"
  ],
  [
   "check",
   "SOLAS 실",
   "518 관측실: 미분류 — 공간 지정 필요"
  ],
  [
   "check",
   "SOLAS 실",
   "521 예비실: 미분류 — 공간 지정 필요"
  ],
  [
   "check",
   "SOLAS 실",
   "513 GMDSS배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "209 냉장고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
  ],
  [
   "check",
   "SOLAS 실",
   "210 냉동고: 냉장실(화물구역)로 분류 — 식료품 냉장고면 창고로 지정"
  ],
  [
   "check",
   "SOLAS 실",
   "220 배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "격벽 110 냉동기계실 ↔ 112 청수펌프실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 111 공조기계실 ↔ 113 소화펌프실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 112 청수펌프실 ↔ 114 오수처리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 113 소화펌프실 ↔ 115 축계실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 114 오수처리실 ↔ 116 조타기실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 201 기관작업실 ↔ 203 갑판작업실 -: 같은 용도 — 표의 등급은 용도가 다를 때만 요구"
  ],
  [
   "check",
   "방화 경계",
   "격벽 203 갑판작업실 ↔ 205 전기창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 205 전기창고 ↔ 207 페인트창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 216 린넨실 ↔ 218 폐기물보관실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 510 선교팬룸 ↔ 513 GMDSS배터리실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 511 복도 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 511 복도 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 511 복도 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 514 갑판사무실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 516 소화장비실 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 518 관측실 ↔ 520 전자장비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "격벽 519 통신장비실 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "외벽 516 소화장비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "외벽 518 관측실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "외벽 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "외벽 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "갑판 414 회의실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "갑판 416 문서보관실 ↔ 516 소화장비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "갑판 416 문서보관실 ↔ 518 관측실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "갑판 419 팬룸 ↔ 521 예비실 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 101 주기관실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 102 계단실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 103 보조기관실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 104 발전기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 105 기관제어실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 106 연료유정화기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 107 윤활유정화기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 108 보일러실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 109 복도 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 110 냉동기계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 111 공조기계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 112 청수펌프실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 113 소화펌프실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 114 오수처리실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 115 축계실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 116 조타기실 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "바닥 (밖) ↔ 117 기관예비품창고 미정: 최하층 아래 공간 미지정 — ⑤ 방화에서 \"최하층 아래\" 지정"
  ],
  [
   "check",
   "방화 경계",
   "천장 516 소화장비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "천장 518 관측실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "방화 경계",
   "천장 521 예비실 ↔ (밖) 미정: 미분류 실 — 범주 지정 필요"
  ],
  [
   "check",
   "관통",
   "P-019 AHU-BRG-01 G001-D-8: 경계 범주 미정 — 실 분류 후 판정"
  ],
  [
   "check",
   "관통",
   "P-021 AHU-BRG-01 G001-D-9: 경계 범주 미정 — 실 분류 후 판정"
  ],
  [
   "check",
   "관통",
   "P-024 AHU-BRG-01 G001-D-5: 경계 범주 미정 — 실 분류 후 판정"
  ],
  [
   "check",
   "관통",
   "P-077 EXH-ROOM RISER 3DK→2DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-081 EXH-ROOM RISER 4DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-084 EXH-ROOM G001-D-1: 경계 범주 미정 — 실 분류 후 판정"
  ],
  [
   "check",
   "관통",
   "P-085 EXH-ROOM RISER 4DK→5DK: 경계 범주 미정 — 실 분류 후 판정"
  ],
  [
   "check",
   "관통",
   "P-085 EXH-ROOM RISER 4DK→5DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-090 RET-ROOM RISER 1DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-097 RET-ROOM RISER 1DK→3DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-116 RET-ROOM RISER 3DK→4DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ],
  [
   "check",
   "관통",
   "P-128 RET-ROOM RISER 4DK→5DK: 샤프트·트렁크가 아닌 실을 수직 관통 — 트렁크 배치 확인"
  ]
 ]
}
