{
 "D1__AHU-ACC": {
  "result": {
   "rus": 19,
   "flowCmh": 6360,
   "roots": 1,
   "ducts": 53,
   "lengthM": 86.4,
   "indexPa": 198,
   "ductTypes": {
    "main": 11,
    "branch": 23,
    "sub_branch": 19
   },
   "kind": "supply",
   "rootSource": "fan-room:120",
   "designCmh": 6360,
   "sig": "[\"supply\",2000,12500,[[5000,8000,360],[15000,8000,350],[9300,10300,60],[5000,14000,340],[7000,14000,330],[9300,12600,280],[9300,14900,270],[5300,4400,400],[5300,6100,390],[7800,5300,80],[10500,1800,480],[10500,5300,480],[12300,10200,350],[12300,12500,350],[12300,14800,350],[15000,10800,330],[15000,14300,320],[18000,10800,420],[18000,14300,420]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 82% · RU 묶음 7/7개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 2000,
    "y": -12500
   },
   "rus": [
    {
     "x": 5000,
     "y": -8000,
     "flowCmh": 360
    },
    {
     "x": 15000,
     "y": -8000,
     "flowCmh": 350
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 60
    },
    {
     "x": 5000,
     "y": -14000,
     "flowCmh": 340
    },
    {
     "x": 7000,
     "y": -14000,
     "flowCmh": 330
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 280
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 270
    },
    {
     "x": 5300,
     "y": -4400,
     "flowCmh": 400
    },
    {
     "x": 5300,
     "y": -6100,
     "flowCmh": 390
    },
    {
     "x": 7800,
     "y": -5300,
     "flowCmh": 80
    },
    {
     "x": 10500,
     "y": -1800,
     "flowCmh": 480
    },
    {
     "x": 10500,
     "y": -5300,
     "flowCmh": 480
    },
    {
     "x": 12300,
     "y": -10200,
     "flowCmh": 350
    },
    {
     "x": 12300,
     "y": -12500,
     "flowCmh": 350
    },
    {
     "x": 12300,
     "y": -14800,
     "flowCmh": 350
    },
    {
     "x": 15000,
     "y": -10800,
     "flowCmh": 330
    },
    {
     "x": 15000,
     "y": -14300,
     "flowCmh": 320
    },
    {
     "x": 18000,
     "y": -10800,
     "flowCmh": 420
    },
    {
     "x": 18000,
     "y": -14300,
     "flowCmh": 420
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 400,
     "diameterMm": 0,
     "flowCmh": 6360,
     "points": [
      {
       "x": 2000,
       "y": -12500
      },
      {
       "x": 2000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 400,
     "diameterMm": 0,
     "flowCmh": 6360,
     "points": [
      {
       "x": 2000,
       "y": -8400
      },
      {
       "x": 4500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5330,
     "points": [
      {
       "x": 5000,
       "y": -8400
      },
      {
       "x": 5300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 550,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 3910,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 550,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 3850,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 10500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1840,
     "points": [
      {
       "x": 12300,
       "y": -8400
      },
      {
       "x": 13900,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1490,
     "points": [
      {
       "x": 13900,
       "y": -8400
      },
      {
       "x": 14200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 350,
     "diameterMm": 0,
     "flowCmh": 6000,
     "points": [
      {
       "x": 4500,
       "y": -8400
      },
      {
       "x": 5000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4540,
     "points": [
      {
       "x": 5300,
       "y": -8400
      },
      {
       "x": 7800,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 4460,
     "points": [
      {
       "x": 7800,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2890,
     "points": [
      {
       "x": 10500,
       "y": -8400
      },
      {
       "x": 12300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 670,
     "points": [
      {
       "x": 5000,
       "y": -8400
      },
      {
       "x": 5000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1050,
     "points": [
      {
       "x": 12300,
       "y": -8400
      },
      {
       "x": 12300,
       "y": -9400
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 12300,
       "y": -9400
      },
      {
       "x": 11500,
       "y": -9400
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 11500,
       "y": -9400
      },
      {
       "x": 11500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-30",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 840,
     "points": [
      {
       "x": 14200,
       "y": -8400
      },
      {
       "x": 17200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 14200,
       "y": -8400
      },
      {
       "x": 14200,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-37",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 840,
     "points": [
      {
       "x": 17200,
       "y": -8400
      },
      {
       "x": 17200,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 790,
     "points": [
      {
       "x": 5300,
       "y": -8400
      },
      {
       "x": 5300,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 960,
     "points": [
      {
       "x": 10500,
       "y": -8400
      },
      {
       "x": 10500,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 4500,
       "y": -8400
      },
      {
       "x": 4500,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 4500,
       "y": -7200
      },
      {
       "x": 5000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 13900,
       "y": -8400
      },
      {
       "x": 13900,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 13900,
       "y": -7200
      },
      {
       "x": 15000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 5000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 5300,
       "y": -6900
      },
      {
       "x": 4500,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 4500,
       "y": -6900
      },
      {
       "x": 4500,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 10500,
       "y": -6100
      },
      {
       "x": 9700,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-23",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 9700,
       "y": -6100
      },
      {
       "x": 9700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-32",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -12500
      },
      {
       "x": 11500,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 14200,
       "y": -10800
      },
      {
       "x": 14200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-40",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -10800
      },
      {
       "x": 17200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 5000,
       "y": -7200
      },
      {
       "x": 5000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 15000,
       "y": -7200
      },
      {
       "x": 15000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 5000,
       "y": -13200
      },
      {
       "x": 5000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 7000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 4500,
       "y": -4400
      },
      {
       "x": 5300,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 390,
     "points": [
      {
       "x": 5300,
       "y": -6900
      },
      {
       "x": 5300,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 7800,
       "y": -8400
      },
      {
       "x": 7800,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 9700,
       "y": -1800
      },
      {
       "x": 10500,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 10500,
       "y": -6100
      },
      {
       "x": 10500,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-047",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 12300,
       "y": -9400
      },
      {
       "x": 12300,
       "y": -10200
      }
     ]
    },
    {
     "id": "duct-048",
     "displayName": "G001-D-33",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -12500
      },
      {
       "x": 12300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-049",
     "displayName": "G001-D-38",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -14800
      },
      {
       "x": 12300,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-050",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 14200,
       "y": -10800
      },
      {
       "x": 15000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-051",
     "displayName": "G001-D-39",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 14200,
       "y": -14300
      },
      {
       "x": 15000,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-052",
     "displayName": "G001-D-41",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -10800
      },
      {
       "x": 18000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-053",
     "displayName": "G001-D-42",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -14300
      },
      {
       "x": 18000,
       "y": -14300
      }
     ]
    }
   ]
  }
 },
 "D2__AHU-ACC": {
  "result": {
   "rus": 18,
   "flowCmh": 4850,
   "roots": 1,
   "ducts": 49,
   "lengthM": 103.4,
   "indexPa": 208,
   "ductTypes": {
    "main": 13,
    "branch": 18,
    "sub_branch": 18
   },
   "kind": "supply",
   "rootSource": "shaft-room:204",
   "designCmh": 4850,
   "sig": "[\"supply\",4800,9800,[[10000,8000,340],[9300,10300,40],[5000,14000,300],[7000,14000,300],[9300,12600,270],[9300,14900,260],[1000,1500,350],[3000,1500,340],[5700,3100,260],[8900,3100,230],[12100,3100,230],[15300,3100,230],[18500,3100,330],[1000,10500,300],[3000,10500,290],[12200,12900,230],[15400,12900,230],[18600,12900,320]],\"h44yrj\",[\"T3_D2_201_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 96% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 4800,
    "y": -9800
   },
   "rus": [
    {
     "x": 10000,
     "y": -8000,
     "flowCmh": 340
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 40
    },
    {
     "x": 5000,
     "y": -14000,
     "flowCmh": 300
    },
    {
     "x": 7000,
     "y": -14000,
     "flowCmh": 300
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 270
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 260
    },
    {
     "x": 1000,
     "y": -1500,
     "flowCmh": 350
    },
    {
     "x": 3000,
     "y": -1500,
     "flowCmh": 340
    },
    {
     "x": 5700,
     "y": -3100,
     "flowCmh": 260
    },
    {
     "x": 8900,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 12100,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 15300,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 18500,
     "y": -3100,
     "flowCmh": 330
    },
    {
     "x": 1000,
     "y": -10500,
     "flowCmh": 300
    },
    {
     "x": 3000,
     "y": -10500,
     "flowCmh": 290
    },
    {
     "x": 12200,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 15400,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 18600,
     "y": -12900,
     "flowCmh": 320
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4250,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4800,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1280,
     "points": [
      {
       "x": 4800,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2970,
     "points": [
      {
       "x": 4800,
       "y": -7600
      },
      {
       "x": 5700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2180,
     "points": [
      {
       "x": 8500,
       "y": -7600
      },
      {
       "x": 8900,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1570,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 11300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1110,
     "points": [
      {
       "x": 12200,
       "y": -7600
      },
      {
       "x": 14500,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 15400,
       "y": -7600
      },
      {
       "x": 17700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1950,
     "points": [
      {
       "x": 8900,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2710,
     "points": [
      {
       "x": 5700,
       "y": -7600
      },
      {
       "x": 8500,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1340,
     "points": [
      {
       "x": 11300,
       "y": -7600
      },
      {
       "x": 12200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 880,
     "points": [
      {
       "x": 14500,
       "y": -7600
      },
      {
       "x": 15400,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 17700,
       "y": -7600
      },
      {
       "x": 18600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 3000,
       "y": -7600
      },
      {
       "x": 3000,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 600,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4200,
       "y": -9800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 600,
     "points": [
      {
       "x": 4200,
       "y": -9800
      },
      {
       "x": 4200,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 530,
     "points": [
      {
       "x": 8500,
       "y": -7600
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 3000,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 690,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 9300,
       "y": -8800
      },
      {
       "x": 10000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -13200
      },
      {
       "x": 4200,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4800,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4800,
       "y": -700
      },
      {
       "x": 1000,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4200,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 11300,
       "y": -7600
      },
      {
       "x": 11300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 14500,
       "y": -7600
      },
      {
       "x": 14500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 17700,
       "y": -7600
      },
      {
       "x": 17700,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 3000,
       "y": -9700
      },
      {
       "x": 1000,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 10000,
       "y": -8800
      },
      {
       "x": 10000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9300,
       "y": -8800
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -14000
      },
      {
       "x": 5000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 7000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 1000,
       "y": -700
      },
      {
       "x": 1000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 4200,
       "y": -1500
      },
      {
       "x": 3000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5700,
       "y": -7600
      },
      {
       "x": 5700,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 8900,
       "y": -7600
      },
      {
       "x": 8900,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 11300,
       "y": -3100
      },
      {
       "x": 12100,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 14500,
       "y": -3100
      },
      {
       "x": 15300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 17700,
       "y": -3100
      },
      {
       "x": 18500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 1000,
       "y": -9700
      },
      {
       "x": 1000,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 3000,
       "y": -9700
      },
      {
       "x": 3000,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-047",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 12200,
       "y": -7600
      },
      {
       "x": 12200,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-048",
     "displayName": "G001-D-33",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 15400,
       "y": -7600
      },
      {
       "x": 15400,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-049",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18600,
       "y": -7600
      },
      {
       "x": 18600,
       "y": -12900
      }
     ]
    }
   ]
  }
 },
 "D3__AHU-ACC": {
  "result": {
   "rus": 15,
   "flowCmh": 4680,
   "roots": 1,
   "ducts": 42,
   "lengthM": 89.7,
   "indexPa": 197,
   "ductTypes": {
    "main": 11,
    "branch": 16,
    "sub_branch": 15
   },
   "kind": "supply",
   "rootSource": "shaft-room:304",
   "designCmh": 4680,
   "sig": "[\"supply\",4800,9800,[[10000,8000,320],[9300,10300,40],[9300,12600,260],[9300,14900,250],[1000,1500,330],[3000,1500,330],[7000,1800,320],[7000,5300,320],[13200,3300,480],[18200,3200,330],[2000,10800,460],[2000,14300,460],[12200,12900,230],[15400,12900,230],[18600,12900,320]],\"13hzpxg\",[\"T3_D3_301_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 96% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 4800,
    "y": -9800
   },
   "rus": [
    {
     "x": 10000,
     "y": -8000,
     "flowCmh": 320
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 40
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 260
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 250
    },
    {
     "x": 1000,
     "y": -1500,
     "flowCmh": 330
    },
    {
     "x": 3000,
     "y": -1500,
     "flowCmh": 330
    },
    {
     "x": 7000,
     "y": -1800,
     "flowCmh": 320
    },
    {
     "x": 7000,
     "y": -5300,
     "flowCmh": 320
    },
    {
     "x": 13200,
     "y": -3300,
     "flowCmh": 480
    },
    {
     "x": 18200,
     "y": -3200,
     "flowCmh": 330
    },
    {
     "x": 2000,
     "y": -10800,
     "flowCmh": 460
    },
    {
     "x": 2000,
     "y": -14300,
     "flowCmh": 460
    },
    {
     "x": 12200,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 15400,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 18600,
     "y": -12900,
     "flowCmh": 320
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4680,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4800,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1580,
     "points": [
      {
       "x": 4800,
       "y": -8400
      },
      {
       "x": 4200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 3100,
     "points": [
      {
       "x": 4800,
       "y": -8400
      },
      {
       "x": 7000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1590,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 12200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1950,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 9000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1630,
     "points": [
      {
       "x": 9000,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1360,
     "points": [
      {
       "x": 12200,
       "y": -8400
      },
      {
       "x": 13200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 15400,
       "y": -8400
      },
      {
       "x": 18200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2460,
     "points": [
      {
       "x": 7000,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 880,
     "points": [
      {
       "x": 13200,
       "y": -8400
      },
      {
       "x": 15400,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18200,
       "y": -8400
      },
      {
       "x": 18600,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 920,
     "points": [
      {
       "x": 2000,
       "y": -8400
      },
      {
       "x": 2000,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 510,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 640,
     "points": [
      {
       "x": 7000,
       "y": -8400
      },
      {
       "x": 7000,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 920,
     "points": [
      {
       "x": 4200,
       "y": -8400
      },
      {
       "x": 2000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4200,
       "y": -8400
      },
      {
       "x": 4200,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 9000,
       "y": -8400
      },
      {
       "x": 9000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 9000,
       "y": -7200
      },
      {
       "x": 10000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4800,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4800,
       "y": -700
      },
      {
       "x": 1000,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4200,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 7000,
       "y": -6100
      },
      {
       "x": 6200,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 6200,
       "y": -6100
      },
      {
       "x": 6200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 2000,
       "y": -10000
      },
      {
       "x": 1200,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 1200,
       "y": -10000
      },
      {
       "x": 1200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 10000,
       "y": -7200
      },
      {
       "x": 10000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1000,
       "y": -700
      },
      {
       "x": 1000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -1500
      },
      {
       "x": 3000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 6200,
       "y": -1800
      },
      {
       "x": 7000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 7000,
       "y": -6100
      },
      {
       "x": 7000,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 13200,
       "y": -8400
      },
      {
       "x": 13200,
       "y": -3300
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 18200,
       "y": -8400
      },
      {
       "x": 18200,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 2000,
       "y": -10000
      },
      {
       "x": 2000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 1200,
       "y": -14300
      },
      {
       "x": 2000,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 12200,
       "y": -8400
      },
      {
       "x": 12200,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 15400,
       "y": -8400
      },
      {
       "x": 15400,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18600,
       "y": -8400
      },
      {
       "x": 18600,
       "y": -12900
      }
     ]
    }
   ]
  }
 },
 "D4__AHU-BRG": {
  "result": {
   "rus": 18,
   "flowCmh": 7050,
   "roots": 1,
   "ducts": 46,
   "lengthM": 65.9,
   "indexPa": 161,
   "ductTypes": {
    "main": 6,
    "branch": 22,
    "sub_branch": 18
   },
   "kind": "supply",
   "rootSource": "fan-room:405",
   "designCmh": 7050,
   "sig": "[\"supply\",12300,11300,[[17000,1100,480],[17000,3400,470],[17000,5700,470],[17000,8000,470],[17000,10300,470],[17000,12600,470],[17000,14900,470],[11000,8000,140],[9300,10300,120],[9500,3700,360],[9500,5000,350],[9500,6300,350],[12500,1800,380],[12500,5300,380],[8800,14800,360],[10300,14800,360],[11800,14800,480],[13300,14800,470]],\"ydfdsa\",[\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 58% · RU 묶음 5/5개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 12300,
    "y": -11300
   },
   "rus": [
    {
     "x": 17000,
     "y": -1100,
     "flowCmh": 480
    },
    {
     "x": 17000,
     "y": -3400,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -5700,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -8000,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -10300,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -12600,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -14900,
     "flowCmh": 470
    },
    {
     "x": 11000,
     "y": -8000,
     "flowCmh": 140
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 120
    },
    {
     "x": 9500,
     "y": -3700,
     "flowCmh": 360
    },
    {
     "x": 9500,
     "y": -5000,
     "flowCmh": 350
    },
    {
     "x": 9500,
     "y": -6300,
     "flowCmh": 350
    },
    {
     "x": 12500,
     "y": -1800,
     "flowCmh": 380
    },
    {
     "x": 12500,
     "y": -5300,
     "flowCmh": 380
    },
    {
     "x": 8800,
     "y": -14800,
     "flowCmh": 360
    },
    {
     "x": 10300,
     "y": -14800,
     "flowCmh": 360
    },
    {
     "x": 11800,
     "y": -14800,
     "flowCmh": 480
    },
    {
     "x": 13300,
     "y": -14800,
     "flowCmh": 470
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 350,
     "diameterMm": 0,
     "flowCmh": 6100,
     "points": [
      {
       "x": 12300,
       "y": -11300
      },
      {
       "x": 12300,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1940,
     "points": [
      {
       "x": 12300,
       "y": -7600
      },
      {
       "x": 11700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5240,
     "points": [
      {
       "x": 12300,
       "y": -8800
      },
      {
       "x": 12300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 10300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1180,
     "points": [
      {
       "x": 11700,
       "y": -7600
      },
      {
       "x": 10300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5380,
     "points": [
      {
       "x": 12300,
       "y": -10800
      },
      {
       "x": 12300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3300,
     "points": [
      {
       "x": 12300,
       "y": -7600
      },
      {
       "x": 16200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1060,
     "points": [
      {
       "x": 10300,
       "y": -7600
      },
      {
       "x": 10300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 10300,
       "y": -6300
      },
      {
       "x": 10300,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 760,
     "points": [
      {
       "x": 11700,
       "y": -7600
      },
      {
       "x": 11700,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 12300,
       "y": -11300
      },
      {
       "x": 11800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 11800,
       "y": -11300
      },
      {
       "x": 11800,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 12300,
       "y": -10800
      },
      {
       "x": 10300,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 10300,
       "y": -10800
      },
      {
       "x": 10300,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3300,
     "points": [
      {
       "x": 16200,
       "y": -7600
      },
      {
       "x": 16200,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 940,
     "points": [
      {
       "x": 16200,
       "y": -10300
      },
      {
       "x": 16200,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1410,
     "points": [
      {
       "x": 16200,
       "y": -8800
      },
      {
       "x": 16200,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1890,
     "points": [
      {
       "x": 16200,
       "y": -8800
      },
      {
       "x": 17000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1420,
     "points": [
      {
       "x": 17000,
       "y": -8800
      },
      {
       "x": 17800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1420,
     "points": [
      {
       "x": 17800,
       "y": -8800
      },
      {
       "x": 17800,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-36",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 17800,
       "y": -5700
      },
      {
       "x": 17800,
       "y": -3400
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-38",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 17800,
       "y": -3400
      },
      {
       "x": 17800,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -12600
      },
      {
       "x": 16200,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 12300,
       "y": -8800
      },
      {
       "x": 11000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -5000
      },
      {
       "x": 10300,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -5300
      },
      {
       "x": 11700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -14000
      },
      {
       "x": 8800,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 11800,
       "y": -14000
      },
      {
       "x": 13300,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-40",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 17800,
       "y": -1100
      },
      {
       "x": 17000,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-39",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17800,
       "y": -3400
      },
      {
       "x": 17000,
       "y": -3400
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17800,
       "y": -5700
      },
      {
       "x": 17000,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17000,
       "y": -8800
      },
      {
       "x": 17000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -10300
      },
      {
       "x": 17000,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -12600
      },
      {
       "x": 17000,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -14900
      },
      {
       "x": 17000,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 11000,
       "y": -8800
      },
      {
       "x": 11000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-34",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -3700
      },
      {
       "x": 9500,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 10300,
       "y": -5000
      },
      {
       "x": 9500,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 10300,
       "y": -6300
      },
      {
       "x": 9500,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -1800
      },
      {
       "x": 12500,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -5300
      },
      {
       "x": 12500,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 8800,
       "y": -14000
      },
      {
       "x": 8800,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -14000
      },
      {
       "x": 10300,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 11800,
       "y": -14000
      },
      {
       "x": 11800,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 13300,
       "y": -14000
      },
      {
       "x": 13300,
       "y": -14800
      }
     ]
    }
   ]
  }
 },
 "D1__SF-GAL": {
  "result": {
   "rus": 7,
   "flowCmh": 3410,
   "roots": 1,
   "ducts": 16,
   "lengthM": 19,
   "indexPa": 82,
   "ductTypes": {
    "branch": 9,
    "sub_branch": 7
   },
   "kind": "supply",
   "rootSource": "fan-room:116",
   "designCmh": 3410,
   "sig": "[\"supply\",18300,5300,[[14300,500,490],[14300,1500,490],[14300,2500,490],[14300,3500,490],[14300,4500,490],[14300,5500,480],[14300,6500,480]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 71% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 18300,
    "y": -5300
   },
   "rus": [
    {
     "x": 14300,
     "y": -500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -1500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -2500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -3500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -4500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -5500,
     "flowCmh": 480
    },
    {
     "x": 14300,
     "y": -6500,
     "flowCmh": 480
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 18300,
       "y": -5300
      },
      {
       "x": 18300,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 18300,
       "y": -8000
      },
      {
       "x": 15100,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 15100,
       "y": -8000
      },
      {
       "x": 15100,
       "y": -6500
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2450,
     "points": [
      {
       "x": 15100,
       "y": -5500
      },
      {
       "x": 15100,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1960,
     "points": [
      {
       "x": 15100,
       "y": -4500
      },
      {
       "x": 15100,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1470,
     "points": [
      {
       "x": 15100,
       "y": -3500
      },
      {
       "x": 15100,
       "y": -2500
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 980,
     "points": [
      {
       "x": 15100,
       "y": -2500
      },
      {
       "x": 15100,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2930,
     "points": [
      {
       "x": 15100,
       "y": -6500
      },
      {
       "x": 15100,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -1500
      },
      {
       "x": 15100,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -500
      },
      {
       "x": 14300,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -1500
      },
      {
       "x": 14300,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -2500
      },
      {
       "x": 14300,
       "y": -2500
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -3500
      },
      {
       "x": 14300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -4500
      },
      {
       "x": 14300,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 15100,
       "y": -5500
      },
      {
       "x": 14300,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 15100,
       "y": -6500
      },
      {
       "x": 14300,
       "y": -6500
      }
     ]
    }
   ]
  }
 },
 "D4__EF-BAT": {
  "result": {
   "rus": 1,
   "flowCmh": 240,
   "roots": 1,
   "ducts": 1,
   "lengthM": 1.2,
   "indexPa": 18,
   "ductTypes": {
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "own-room:406",
   "designCmh": 240,
   "sig": "[\"exhaust\",8300,1500,[[9500,1500,240]],\"ydfdsa\",[\"T3_D4_403_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 8300,
    "y": -1500
   },
   "rus": [
    {
     "x": 9500,
     "y": -1500,
     "flowCmh": 240
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 240,
     "points": [
      {
       "x": 8300,
       "y": -1500
      },
      {
       "x": 9500,
       "y": -1500
      }
     ]
    }
   ]
  }
 },
 "D4__EF-BRG": {
  "result": {
   "rus": 1,
   "flowCmh": 170,
   "roots": 1,
   "ducts": 2,
   "lengthM": 4.2,
   "indexPa": 28,
   "ductTypes": {
    "branch": 1,
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "fan-room:405",
   "designCmh": 170,
   "sig": "[\"exhaust\",12800,11800,[[9300,12500,170]],\"ydfdsa\",[\"T3_D4_403_N\",\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 12800,
    "y": -11800
   },
   "rus": [
    {
     "x": 9300,
     "y": -12500,
     "flowCmh": 170
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 12800,
       "y": -11800
      },
      {
       "x": 12800,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 12800,
       "y": -12500
      },
      {
       "x": 9300,
       "y": -12500
      }
     ]
    }
   ]
  }
 },
 "D1__EF-CO2": {
  "result": {
   "rus": 1,
   "flowCmh": 160,
   "roots": 1,
   "ducts": 1,
   "lengthM": 1.7,
   "indexPa": 15,
   "ductTypes": {
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "own-room:111",
   "designCmh": 160,
   "sig": "[\"exhaust\",300,1500,[[2000,1500,160]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 300,
    "y": -1500
   },
   "rus": [
    {
     "x": 2000,
     "y": -1500,
     "flowCmh": 160
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 300,
       "y": -1500
      },
      {
       "x": 2000,
       "y": -1500
      }
     ]
    }
   ]
  }
 },
 "D1__EF-GAL": {
  "result": {
   "rus": 8,
   "flowCmh": 3630,
   "roots": 1,
   "ducts": 20,
   "lengthM": 24.5,
   "indexPa": 86,
   "ductTypes": {
    "branch": 12,
    "sub_branch": 8
   },
   "kind": "exhaust",
   "rootSource": "fan-room:116",
   "designCmh": 3630,
   "sig": "[\"exhaust\",18800,5800,[[12300,900,460],[12300,3100,460],[12300,5900,460],[16100,900,450],[16100,2900,450],[16100,4900,450],[16100,6700,450],[12700,4500,450]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_102_N\",\"T3_D1_103_N\",\"T3_D1_105_N\",\"T3_D1_106_N\",\"T3_D1_107_N\",\"T3_D1_108_N\",\"T3_D1_109_N\",\"T3_D1_110_N\",\"T3_D1_111_N\",\"T3_D1_112_N\",\"T3_D1_113_N\",\"T3_D1_115_N\",\"T3_D1_121_N\",\"T3_D1_122_N\",\"T3_D1_123_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 18800,
    "y": -5800
   },
   "rus": [
    {
     "x": 12300,
     "y": -900,
     "flowCmh": 460
    },
    {
     "x": 12300,
     "y": -3100,
     "flowCmh": 460
    },
    {
     "x": 12300,
     "y": -5900,
     "flowCmh": 460
    },
    {
     "x": 16100,
     "y": -900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -2900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -4900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -6700,
     "flowCmh": 450
    },
    {
     "x": 12700,
     "y": -4500,
     "flowCmh": 450
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3630,
     "points": [
      {
       "x": 18800,
       "y": -5800
      },
      {
       "x": 18800,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3630,
     "points": [
      {
       "x": 18800,
       "y": -4900
      },
      {
       "x": 17200,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 900,
     "points": [
      {
       "x": 17200,
       "y": -4900
      },
      {
       "x": 16900,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2730,
     "points": [
      {
       "x": 17200,
       "y": -4900
      },
      {
       "x": 17200,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2730,
     "points": [
      {
       "x": 17200,
       "y": -3700
      },
      {
       "x": 16100,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2280,
     "points": [
      {
       "x": 16100,
       "y": -3700
      },
      {
       "x": 15300,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2280,
     "points": [
      {
       "x": 15300,
       "y": -3700
      },
      {
       "x": 15300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 15300,
       "y": -3100
      },
      {
       "x": 15300,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 15300,
       "y": -3100
      },
      {
       "x": 13500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 13500,
       "y": -3100
      },
      {
       "x": 13500,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -4500
      },
      {
       "x": 13500,
       "y": -5900
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -4900
      },
      {
       "x": 16900,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 15300,
       "y": -900
      },
      {
       "x": 12300,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -3100
      },
      {
       "x": 12300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -5900
      },
      {
       "x": 12300,
       "y": -5900
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 15300,
       "y": -900
      },
      {
       "x": 16100,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16100,
       "y": -3700
      },
      {
       "x": 16100,
       "y": -2900
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -4900
      },
      {
       "x": 16100,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -6700
      },
      {
       "x": 16100,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 13500,
       "y": -4500
      },
      {
       "x": 12700,
       "y": -4500
      }
     ]
    }
   ]
  }
 },
 "D1__EF-LAU": {
  "result": {
   "rus": 2,
   "flowCmh": 870,
   "roots": 1,
   "ducts": 6,
   "lengthM": 13.4,
   "indexPa": 95,
   "ductTypes": {
    "branch": 4,
    "sub_branch": 2
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 870,
   "sig": "[\"exhaust\",2500,13000,[[4300,5200,440],[4300,3800,430]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 23% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 2500,
    "y": -13000
   },
   "rus": [
    {
     "x": 4300,
     "y": -5200,
     "flowCmh": 440
    },
    {
     "x": 4300,
     "y": -3800,
     "flowCmh": 430
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 2500,
       "y": -13000
      },
      {
       "x": 4300,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 4300,
       "y": -13000
      },
      {
       "x": 4300,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 4300,
       "y": -6000
      },
      {
       "x": 5100,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 5100,
       "y": -6000
      },
      {
       "x": 5100,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 4300,
       "y": -6000
      },
      {
       "x": 4300,
       "y": -5200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 5100,
       "y": -3800
      },
      {
       "x": 4300,
       "y": -3800
      }
     ]
    }
   ]
  }
 },
 "D1__EF-PAN": {
  "result": {
   "rus": 2,
   "flowCmh": 870,
   "roots": 1,
   "ducts": 5,
   "lengthM": 17.3,
   "indexPa": 94,
   "ductTypes": {
    "branch": 3,
    "sub_branch": 2
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 870,
   "sig": "[\"exhaust\",1500,13000,[[14300,12500,440],[14300,9300,430]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 1500,
    "y": -13000
   },
   "rus": [
    {
     "x": 14300,
     "y": -12500,
     "flowCmh": 440
    },
    {
     "x": 14300,
     "y": -9300,
     "flowCmh": 430
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 1500,
       "y": -13000
      },
      {
       "x": 1500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 1500,
       "y": -12500
      },
      {
       "x": 13500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 13500,
       "y": -12500
      },
      {
       "x": 13500,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 13500,
       "y": -12500
      },
      {
       "x": 14300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 13500,
       "y": -9300
      },
      {
       "x": 14300,
       "y": -9300
      }
     ]
    }
   ]
  }
 },
 "D1__EF-SAN": {
  "result": {
   "rus": 3,
   "flowCmh": 500,
   "roots": 1,
   "ducts": 8,
   "lengthM": 16.3,
   "indexPa": 74,
   "ductTypes": {
    "main": 3,
    "branch": 2,
    "sub_branch": 3
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 500,
   "sig": "[\"exhaust\",2500,12000,[[4800,11300,50],[6800,10500,250],[6800,3800,200]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 2500,
    "y": -12000
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 6800,
     "y": -3800,
     "flowCmh": 200
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 2500,
       "y": -12000
      },
      {
       "x": 4000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 4000,
       "y": -12000
      },
      {
       "x": 6000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6000,
       "y": -12000
      },
      {
       "x": 6800,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4000,
       "y": -12000
      },
      {
       "x": 4000,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 6000,
       "y": -12000
      },
      {
       "x": 6000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4000,
       "y": -11300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -12000
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6800,
       "y": -3800
      }
     ]
    }
   ]
  }
 },
 "D2__EF-SAN": {
  "result": {
   "rus": 12,
   "flowCmh": 1840,
   "roots": 1,
   "ducts": 27,
   "lengthM": 42.9,
   "indexPa": 72,
   "ductTypes": {
    "main": 11,
    "branch": 4,
    "sub_branch": 12
   },
   "kind": "exhaust",
   "rootSource": "shaft-room:204",
   "designCmh": 1840,
   "sig": "[\"exhaust\",5300,10300,[[4800,11300,50],[6800,10500,250],[1900,9300,330],[1900,11700,330],[4800,6000,110],[8000,6000,110],[11200,6000,110],[14400,6000,110],[17600,6000,110],[11300,10000,110],[14500,10000,110],[17700,10000,110]],\"h44yrj\",[\"T3_D2_201_N\",\"T3_D2_203_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 91% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 5300,
    "y": -10300
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 1900,
     "y": -9300,
     "flowCmh": 330
    },
    {
     "x": 1900,
     "y": -11700,
     "flowCmh": 330
    },
    {
     "x": 4800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 8000,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11200,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 14400,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 17600,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11300,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 14500,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 17700,
     "y": -10000,
     "flowCmh": 110
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1130,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 5300,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 5300,
       "y": -8000
      },
      {
       "x": 4800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1020,
     "points": [
      {
       "x": 5300,
       "y": -8000
      },
      {
       "x": 6800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 770,
     "points": [
      {
       "x": 6800,
       "y": -8000
      },
      {
       "x": 8000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 8000,
       "y": -8000
      },
      {
       "x": 11200,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 11200,
       "y": -8000
      },
      {
       "x": 12100,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 14400,
       "y": -8000
      },
      {
       "x": 16800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8000
      },
      {
       "x": 17700,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 13700,
       "y": -8000
      },
      {
       "x": 14400,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 12100,
       "y": -8000
      },
      {
       "x": 13700,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8000
      },
      {
       "x": 16800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 12100,
       "y": -8000
      },
      {
       "x": 12100,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 13700,
       "y": -8000
      },
      {
       "x": 13700,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -8000
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1900,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1900,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 4800,
       "y": -8000
      },
      {
       "x": 4800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 8000,
       "y": -8000
      },
      {
       "x": 8000,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11200,
       "y": -8000
      },
      {
       "x": 11200,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 14400,
       "y": -8000
      },
      {
       "x": 14400,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -6000
      },
      {
       "x": 17600,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 12100,
       "y": -10000
      },
      {
       "x": 11300,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 13700,
       "y": -10000
      },
      {
       "x": 14500,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 17700,
       "y": -8000
      },
      {
       "x": 17700,
       "y": -10000
      }
     ]
    }
   ]
  }
 },
 "D3__EF-SAN": {
  "result": {
   "rus": 8,
   "flowCmh": 960,
   "roots": 1,
   "ducts": 17,
   "lengthM": 30.8,
   "indexPa": 45,
   "ductTypes": {
    "main": 6,
    "branch": 3,
    "sub_branch": 8
   },
   "kind": "exhaust",
   "rootSource": "shaft-room:304",
   "designCmh": 960,
   "sig": "[\"exhaust\",5300,10300,[[4800,11300,50],[6800,10500,250],[4800,6000,110],[10800,6000,110],[16800,6000,110],[11300,10000,110],[14500,10000,110],[17700,10000,110]],\"13hzpxg\",[\"T3_D3_301_N\",\"T3_D3_303_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 87%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 5300,
    "y": -10300
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 4800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 10800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 16800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11300,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 14500,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 17700,
     "y": -10000,
     "flowCmh": 110
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 4800,
       "y": -8800
      },
      {
       "x": 10800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 11300,
       "y": -8800
      },
      {
       "x": 14500,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 14500,
       "y": -8800
      },
      {
       "x": 16800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 10800,
       "y": -8800
      },
      {
       "x": 11300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 5300,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 5300,
       "y": -9700
      },
      {
       "x": 6800,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8800
      },
      {
       "x": 17700,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -9700
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 4800,
       "y": -8800
      },
      {
       "x": 4800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10800,
       "y": -8800
      },
      {
       "x": 10800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8800
      },
      {
       "x": 16800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11300,
       "y": -8800
      },
      {
       "x": 11300,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 14500,
       "y": -8800
      },
      {
       "x": 14500,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 17700,
       "y": -8800
      },
      {
       "x": 17700,
       "y": -10000
      }
     ]
    }
   ]
  }
 },
 "D1__RA-ACC": {
  "result": {
   "rus": 11,
   "flowCmh": 3790,
   "roots": 1,
   "ducts": 43,
   "lengthM": 89.2,
   "indexPa": 174,
   "ductTypes": {
    "main": 6,
    "branch": 26,
    "sub_branch": 11
   },
   "kind": "return",
   "rootSource": "fan-room:120",
   "designCmh": 3790,
   "sig": "[\"exhaust\",1500,12000,[[9900,7300,40],[5900,12300,310],[5900,15700,300],[8300,13800,270],[10100,13800,270],[9300,3500,480],[11700,3500,470],[10800,11300,410],[10800,13700,410],[16300,12500,420],[19700,12500,410]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 33% · 덕트 폭 간섭 1곳 · RU 묶음 5/5개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 1500,
    "y": -12000
   },
   "rus": [
    {
     "x": 9900,
     "y": -7300,
     "flowCmh": 40
    },
    {
     "x": 5900,
     "y": -12300,
     "flowCmh": 310
    },
    {
     "x": 5900,
     "y": -15700,
     "flowCmh": 300
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 270
    },
    {
     "x": 10100,
     "y": -13800,
     "flowCmh": 270
    },
    {
     "x": 9300,
     "y": -3500,
     "flowCmh": 480
    },
    {
     "x": 11700,
     "y": -3500,
     "flowCmh": 470
    },
    {
     "x": 10800,
     "y": -11300,
     "flowCmh": 410
    },
    {
     "x": 10800,
     "y": -13700,
     "flowCmh": 410
    },
    {
     "x": 16300,
     "y": -12500,
     "flowCmh": 420
    },
    {
     "x": 19700,
     "y": -12500,
     "flowCmh": 410
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 2000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 2000,
       "y": -12000
      },
      {
       "x": 2000,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 2000,
       "y": -13000
      },
      {
       "x": 200,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 200,
       "y": -13000
      },
      {
       "x": 200,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 200,
       "y": -7300
      },
      {
       "x": 8500,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 8500,
       "y": -7300
      },
      {
       "x": 9100,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 610,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1500,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 610,
     "points": [
      {
       "x": 1500,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1000,
       "y": -12000
      },
      {
       "x": 1000,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1000,
       "y": -11200
      },
      {
       "x": 7500,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 7500,
       "y": -11200
      },
      {
       "x": 7500,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 1500,
       "y": -12600
      },
      {
       "x": 600,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 600,
       "y": -12600
      },
      {
       "x": 600,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 600,
       "y": -10800
      },
      {
       "x": 7800,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 7800,
       "y": -10800
      },
      {
       "x": 7800,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 7800,
       "y": -11600
      },
      {
       "x": 10800,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 10800,
       "y": -11600
      },
      {
       "x": 10800,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 8500,
       "y": -7300
      },
      {
       "x": 8500,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 9100,
       "y": -7300
      },
      {
       "x": 9100,
       "y": -7800
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 9100,
       "y": -7800
      },
      {
       "x": 16300,
       "y": -7800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 16300,
       "y": -7800
      },
      {
       "x": 16300,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 310,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 8500,
       "y": -4300
      },
      {
       "x": 8500,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-23",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8500,
       "y": -4300
      },
      {
       "x": 11700,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 10800,
       "y": -12100
      },
      {
       "x": 11600,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-32",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 11600,
       "y": -12100
      },
      {
       "x": 11600,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-35",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 16300,
       "y": -11700
      },
      {
       "x": 19700,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9100,
       "y": -7300
      },
      {
       "x": 9900,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 310,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -12300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 5100,
       "y": -15700
      },
      {
       "x": 5900,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 10100,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 8500,
       "y": -3500
      },
      {
       "x": 9300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 11700,
       "y": -4300
      },
      {
       "x": 11700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-34",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 11600,
       "y": -11300
      },
      {
       "x": 10800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 10800,
       "y": -12100
      },
      {
       "x": 10800,
       "y": -13700
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 16300,
       "y": -11700
      },
      {
       "x": 16300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 19700,
       "y": -11700
      },
      {
       "x": 19700,
       "y": -12500
      }
     ]
    }
   ]
  }
 },
 "D2__RA-ACC": {
  "result": {
   "rus": 15,
   "flowCmh": 2940,
   "roots": 1,
   "ducts": 42,
   "lengthM": 68.1,
   "indexPa": 145,
   "ductTypes": {
    "main": 13,
    "branch": 14,
    "sub_branch": 15
   },
   "kind": "return",
   "rootSource": "shaft-room:204",
   "designCmh": 2940,
   "sig": "[\"exhaust\",4300,10300,[[300,7300,20],[5900,12300,270],[5900,15700,270],[8300,13800,260],[10100,13800,260],[1900,300,340],[1900,2700,340],[6900,6700,150],[10100,6700,120],[13300,6700,120],[16500,6700,120],[19700,6700,220],[13400,9300,120],[16600,9300,120],[19600,9300,210]],\"h44yrj\",[\"T3_D2_201_N\",\"T3_D2_203_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 94% · RU 묶음 3/3개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 4300,
    "y": -10300
   },
   "rus": [
    {
     "x": 300,
     "y": -7300,
     "flowCmh": 20
    },
    {
     "x": 5900,
     "y": -12300,
     "flowCmh": 270
    },
    {
     "x": 5900,
     "y": -15700,
     "flowCmh": 270
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 260
    },
    {
     "x": 10100,
     "y": -13800,
     "flowCmh": 260
    },
    {
     "x": 1900,
     "y": -300,
     "flowCmh": 340
    },
    {
     "x": 1900,
     "y": -2700,
     "flowCmh": 340
    },
    {
     "x": 6900,
     "y": -6700,
     "flowCmh": 150
    },
    {
     "x": 10100,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 13300,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 16500,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 19700,
     "y": -6700,
     "flowCmh": 220
    },
    {
     "x": 13400,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 16600,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 19600,
     "y": -9300,
     "flowCmh": 210
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2940,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 4300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2240,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 5900,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1700,
     "points": [
      {
       "x": 5900,
       "y": -8200
      },
      {
       "x": 6900,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1030,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 10100,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1550,
     "points": [
      {
       "x": 6900,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 10100,
       "y": -8200
      },
      {
       "x": 12600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 670,
     "points": [
      {
       "x": 13300,
       "y": -8200
      },
      {
       "x": 15800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 790,
     "points": [
      {
       "x": 12600,
       "y": -8200
      },
      {
       "x": 13300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 16500,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 15800,
       "y": -8200
      },
      {
       "x": 16500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 5900,
       "y": -8200
      },
      {
       "x": 5900,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 520,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 3600,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 4200,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 12600,
       "y": -8200
      },
      {
       "x": 12600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 15800,
       "y": -8200
      },
      {
       "x": 15800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 300,
       "y": -8200
      },
      {
       "x": 300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -12300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5100,
       "y": -15700
      },
      {
       "x": 5900,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 10100,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -300
      },
      {
       "x": 1900,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 1900,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 6900,
       "y": -8200
      },
      {
       "x": 6900,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 10100,
       "y": -8200
      },
      {
       "x": 10100,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 13300,
       "y": -8200
      },
      {
       "x": 13300,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 16500,
       "y": -8200
      },
      {
       "x": 16500,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 19700,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-22",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 12600,
       "y": -9300
      },
      {
       "x": 13400,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 15800,
       "y": -9300
      },
      {
       "x": 16600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -9300
      },
      {
       "x": 19600,
       "y": -9300
      }
     ]
    }
   ]
  }
 },
 "D3__RA-ACC": {
  "result": {
   "rus": 13,
   "flowCmh": 3630,
   "roots": 1,
   "ducts": 34,
   "lengthM": 64.6,
   "indexPa": 124,
   "ductTypes": {
    "main": 10,
    "branch": 11,
    "sub_branch": 13
   },
   "kind": "return",
   "rootSource": "shaft-room:304",
   "designCmh": 3630,
   "sig": "[\"exhaust\",4300,10300,[[300,7300,70],[8300,13800,500],[1900,300,330],[1900,2700,320],[4300,3500,260],[9700,3500,260],[15700,6700,360],[19700,6700,220],[300,12500,430],[3700,12500,430],[13400,9300,120],[16600,9300,120],[19600,9300,210]],\"13hzpxg\",[\"T3_D3_301_N\",\"T3_D3_303_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 94% · RU 묶음 3/3개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 4300,
    "y": -10300
   },
   "rus": [
    {
     "x": 300,
     "y": -7300,
     "flowCmh": 70
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 500
    },
    {
     "x": 1900,
     "y": -300,
     "flowCmh": 330
    },
    {
     "x": 1900,
     "y": -2700,
     "flowCmh": 320
    },
    {
     "x": 4300,
     "y": -3500,
     "flowCmh": 260
    },
    {
     "x": 9700,
     "y": -3500,
     "flowCmh": 260
    },
    {
     "x": 15700,
     "y": -6700,
     "flowCmh": 360
    },
    {
     "x": 19700,
     "y": -6700,
     "flowCmh": 220
    },
    {
     "x": 300,
     "y": -12500,
     "flowCmh": 430
    },
    {
     "x": 3700,
     "y": -12500,
     "flowCmh": 430
    },
    {
     "x": 13400,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 16600,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 19600,
     "y": -9300,
     "flowCmh": 210
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2770,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 4300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2050,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 5100,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1030,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 13400,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1530,
     "points": [
      {
       "x": 5100,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 15700,
       "y": -8200
      },
      {
       "x": 16600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 16600,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 13400,
       "y": -8200
      },
      {
       "x": 15700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 3700,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 3700,
       "y": -10300
      },
      {
       "x": 3700,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 3600,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 4200,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 520,
     "points": [
      {
       "x": 5100,
       "y": -8200
      },
      {
       "x": 5100,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 3700,
       "y": -11700
      },
      {
       "x": 300,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 300,
       "y": -8200
      },
      {
       "x": 300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 2700,
       "y": -300
      },
      {
       "x": 1900,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 1900,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5100,
       "y": -3500
      },
      {
       "x": 4300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5100,
       "y": -3500
      },
      {
       "x": 9700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 15700,
       "y": -8200
      },
      {
       "x": 15700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 19700,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 300,
       "y": -11700
      },
      {
       "x": 300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 3700,
       "y": -11700
      },
      {
       "x": 3700,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 13400,
       "y": -8200
      },
      {
       "x": 13400,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 16600,
       "y": -8200
      },
      {
       "x": 16600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -9300
      },
      {
       "x": 19600,
       "y": -9300
      }
     ]
    }
   ]
  }
 },
 "D4__RA-BRG": {
  "result": {
   "rus": 14,
   "flowCmh": 5280,
   "roots": 1,
   "ducts": 41,
   "lengthM": 73.5,
   "indexPa": 165,
   "ductTypes": {
    "main": 4,
    "branch": 23,
    "sub_branch": 14
   },
   "kind": "return",
   "rootSource": "fan-room:405",
   "designCmh": 5280,
   "sig": "[\"exhaust\",11800,11800,[[14300,2300,430],[14300,6900,430],[14300,11500,430],[19700,2300,430],[19700,6900,430],[19700,11500,430],[8300,7300,110],[8300,4300,420],[8300,5700,410],[11300,3500,300],[13700,3500,290],[9500,13800,430],[12500,13800,370],[11300,13800,370]],\"ydfdsa\",[\"T3_D4_403_N\",\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 20% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "geometry": {
   "root": {
    "x": 11800,
    "y": -11800
   },
   "rus": [
    {
     "x": 14300,
     "y": -2300,
     "flowCmh": 430
    },
    {
     "x": 14300,
     "y": -6900,
     "flowCmh": 430
    },
    {
     "x": 14300,
     "y": -11500,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -2300,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -6900,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -11500,
     "flowCmh": 430
    },
    {
     "x": 8300,
     "y": -7300,
     "flowCmh": 110
    },
    {
     "x": 8300,
     "y": -4300,
     "flowCmh": 420
    },
    {
     "x": 8300,
     "y": -5700,
     "flowCmh": 410
    },
    {
     "x": 11300,
     "y": -3500,
     "flowCmh": 300
    },
    {
     "x": 13700,
     "y": -3500,
     "flowCmh": 290
    },
    {
     "x": 9500,
     "y": -13800,
     "flowCmh": 430
    },
    {
     "x": 12500,
     "y": -13800,
     "flowCmh": 370
    },
    {
     "x": 11300,
     "y": -13800,
     "flowCmh": 370
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3170,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 11800,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 11800,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 11000,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -12200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 13900,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 13900,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 740,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 11300,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 740,
     "points": [
      {
       "x": 11300,
       "y": -11800
      },
      {
       "x": 11300,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 13900,
       "y": -12100
      },
      {
       "x": 15100,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 15100,
       "y": -12100
      },
      {
       "x": 15100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2150,
     "points": [
      {
       "x": 15100,
       "y": -11500
      },
      {
       "x": 15100,
       "y": -10700
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 13900,
       "y": -4000
      },
      {
       "x": 12900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 12900,
       "y": -4000
      },
      {
       "x": 12900,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1290,
     "points": [
      {
       "x": 15100,
       "y": -6900
      },
      {
       "x": 15100,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 11000,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 11000,
       "y": -4300
      },
      {
       "x": 9100,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 15100,
       "y": -6100
      },
      {
       "x": 15100,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1720,
     "points": [
      {
       "x": 15100,
       "y": -10700
      },
      {
       "x": 15100,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -6100
      },
      {
       "x": 19700,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -10700
      },
      {
       "x": 19700,
       "y": -10700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11000,
       "y": -12200
      },
      {
       "x": 10000,
       "y": -12200
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10000,
       "y": -12200
      },
      {
       "x": 10000,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10000,
       "y": -11600
      },
      {
       "x": 10600,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10600,
       "y": -11600
      },
      {
       "x": 10600,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 9100,
       "y": -4300
      },
      {
       "x": 9100,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 11000,
       "y": -12200
      },
      {
       "x": 11000,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 11300,
       "y": -13000
      },
      {
       "x": 12500,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -2300
      },
      {
       "x": 14300,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -6900
      },
      {
       "x": 14300,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -11500
      },
      {
       "x": 14300,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -2300
      },
      {
       "x": 19700,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 19700,
       "y": -6100
      },
      {
       "x": 19700,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 19700,
       "y": -10700
      },
      {
       "x": 19700,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10600,
       "y": -7300
      },
      {
       "x": 8300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 9100,
       "y": -4300
      },
      {
       "x": 8300,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 9100,
       "y": -5700
      },
      {
       "x": 8300,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 12900,
       "y": -3500
      },
      {
       "x": 11300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 12900,
       "y": -3500
      },
      {
       "x": 13700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 11000,
       "y": -13800
      },
      {
       "x": 9500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 12500,
       "y": -13000
      },
      {
       "x": 12500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 11300,
       "y": -13000
      },
      {
       "x": 11300,
       "y": -13800
      }
     ]
    }
   ]
  }
 }
}
