{
 "schema": "hvac-grid-project/1",
 "savedAt": "-",
 "app": {
  "name": "HVAC Grid"
 },
 "contract": {
  "schema": "hvac-grid/0",
  "units": "mm",
  "coordinates": "ship",
  "source": {
   "app": "BOX CAL Enhance",
   "file": "vendor/BOX_CAL_Enhance.html",
   "project": "BOX 화면"
  },
  "rules": {
   "supplyDeltaTK": 10,
   "roundCmh": 10,
   "exhaustFrom": "ach",
   "airBalance": "zone",
   "pressurizationPct": 5,
   "pressurizationBasis": "exhaust",
   "transferVelocityMps": 2,
   "transferMakeup": true,
   "defaultCeilingMm": null,
   "minOaPct": 25
  },
  "conditions": {
   "waterlineEnabled": "off",
   "waterlineZMm": null,
   "waterlineSeaKType": "",
   "waterlineSeaDirectK": null,
   "solarFaceMode": "roof-plus-max-wall",
   "externalCoolTemp": 35,
   "externalHeatTemp": -20,
   "externalRh": 70,
   "indoorCoolTemp": 25,
   "indoorCoolRh": 55,
   "indoorHeatTemp": 22,
   "externalK": 0.7,
   "internalK": 0.9,
   "peopleSensibleW": 70,
   "peopleLatentW": 50,
   "daylightLighting": "ignore",
   "latentModel": "humidity",
   "ventLatentWPerCmh": 7.5,
   "freshAirCmhPerPerson": 28.8,
   "safetyFactorPct": 10,
   "solarUpliftTopK": 16,
   "solarUpliftSideK": 12,
   "solarUpliftEndK": 12,
   "solarPolicySource": "explicit",
   "boundaryPresets": {
    "OUTDOOR": {
     "coolingTemp": 35,
     "heatingTemp": -20
    },
    "SEA": {
     "coolingTemp": 32,
     "heatingTemp": 5
    },
    "TANK": {
     "coolingTemp": 35,
     "heatingTemp": -20
    },
    "GROUND": {
     "coolingTemp": 20,
     "heatingTemp": 5
    },
    "NON_AC": {
     "coolingTemp": 32,
     "heatingTemp": 10
    }
   }
  },
  "decks": [
   {
    "id": "D1",
    "name": "UPPER DK",
    "elevationMm": 0,
    "heightMm": 2800,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "D2",
    "name": "A DK",
    "elevationMm": 2800,
    "heightMm": 2800,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "D3",
    "name": "B DK",
    "elevationMm": 5600,
    "heightMm": 2800,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   },
   {
    "id": "D4",
    "name": "NAV BRG DK",
    "elevationMm": 8400,
    "heightMm": 2800,
    "offsetMm": {
     "x": 0,
     "y": 0
    },
    "rotationDeg": 0,
    "scale": 1
   }
  ],
  "rooms": [
   {
    "id": "T3_D4_401_N",
    "no": "401",
    "name": "조타실",
    "deckId": "D4",
    "isoClass": "WHEELHOUSE",
    "polygon": [
     {
      "x": 14000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 16000
     },
     {
      "x": 14000,
      "y": 16000
     },
     {
      "x": 14000,
      "y": 13500
     },
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 96,
    "volumeM3": 249.6,
    "ceilingHeightMm": 2600,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D4_402_N",
    "no": "402",
    "name": "복도",
    "deckId": "D4",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 8000,
      "y": 7000
     },
     {
      "x": 11000,
      "y": 7000
     },
     {
      "x": 14000,
      "y": 7000
     },
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D4_403_N",
    "no": "403",
    "name": "계단실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 6.25,
    "volumeM3": 13.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D4_404_N",
    "no": "404",
    "name": "선교화장실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 13500
     },
     {
      "x": 8000,
      "y": 13500
     }
    ],
    "holes": [],
    "areaM2": 5,
    "volumeM3": 11,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-BRG",
     "return": null
    }
   },
   {
    "id": "T3_D4_405_N",
    "no": "405",
    "name": "선교팬룸",
    "deckId": "D4",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 13500
     },
     {
      "x": 11000,
      "y": 13500
     },
     {
      "x": 10500,
      "y": 13500
     },
     {
      "x": 10500,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 15.75,
    "volumeM3": 44.1,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D4_406_N",
    "no": "406",
    "name": "배터리실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 0
     },
     {
      "x": 11000,
      "y": 0
     },
     {
      "x": 11000,
      "y": 3000
     },
     {
      "x": 8000,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 9,
    "volumeM3": 19.8,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-BAT",
     "return": null
    }
   },
   {
    "id": "T3_D4_407_N",
    "no": "407",
    "name": "무선실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 3000
     },
     {
      "x": 11000,
      "y": 3000
     },
     {
      "x": 11000,
      "y": 7000
     },
     {
      "x": 8000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D4_408_N",
    "no": "408",
    "name": "해도실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 11000,
      "y": 0
     },
     {
      "x": 14000,
      "y": 0
     },
     {
      "x": 14000,
      "y": 7000
     },
     {
      "x": 11000,
      "y": 7000
     },
     {
      "x": 11000,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 21,
    "volumeM3": 46.2,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D4_409_N",
    "no": "409",
    "name": "도선사실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 13500
     },
     {
      "x": 10500,
      "y": 13500
     },
     {
      "x": 11000,
      "y": 13500
     },
     {
      "x": 11000,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 7.5,
    "volumeM3": 16.5,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D4_410_N",
    "no": "410",
    "name": "항해장비실",
    "deckId": "D4",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 11000,
      "y": 13500
     },
     {
      "x": 14000,
      "y": 13500
     },
     {
      "x": 14000,
      "y": 16000
     },
     {
      "x": 11000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 7.5,
    "volumeM3": 16.5,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-BRG",
     "exhaust": null,
     "return": "RA-BRG"
    }
   },
   {
    "id": "T3_D3_301_N",
    "no": "301",
    "name": "기관실 케이싱",
    "deckId": "D3",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 0,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 0,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 44.8,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D3_302_N",
    "no": "302",
    "name": "복도",
    "deckId": "D3",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 10000,
      "y": 7000
     },
     {
      "x": 11600,
      "y": 7000
     },
     {
      "x": 16000,
      "y": 7000
     },
     {
      "x": 17600,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 0,
      "y": 9000
     }
    ],
    "holes": [],
    "areaM2": 40,
    "volumeM3": 88,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_303_N",
    "no": "303",
    "name": "계단실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 11000
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 6.25,
    "volumeM3": 13.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D3_304_N",
    "no": "304",
    "name": "덕트 트렁크",
    "deckId": "D3",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 6.3,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D3_305_N",
    "no": "305",
    "name": "린넨로커",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 4.95,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_306_N",
    "no": "306",
    "name": "공용화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 7.5,
    "volumeM3": 16.5,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_307_N",
    "no": "307",
    "name": "문서보관실",
    "deckId": "D3",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 4000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 44.8,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D3_308_N",
    "no": "308",
    "name": "선원사무실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 11.25,
    "volumeM3": 24.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_310_N",
    "no": "310",
    "name": "선박사무실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 0,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_311_N",
    "no": "311",
    "name": "선장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 10000,
      "y": 0
     },
     {
      "x": 10000,
      "y": 5000
     },
     {
      "x": 10000,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 38.8,
    "volumeM3": 85.36,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_312_N",
    "no": "312",
    "name": "기관장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10000,
      "y": 0
     },
     {
      "x": 16000,
      "y": 0
     },
     {
      "x": 16000,
      "y": 5000
     },
     {
      "x": 16000,
      "y": 7000
     },
     {
      "x": 11600,
      "y": 7000
     },
     {
      "x": 11600,
      "y": 5000
     },
     {
      "x": 10000,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 38.8,
    "volumeM3": 85.36,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_313_N",
    "no": "313",
    "name": "일등항해사실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 17600,
      "y": 7000
     },
     {
      "x": 17600,
      "y": 5000
     },
     {
      "x": 16000,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 24.8,
    "volumeM3": 54.56,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_320_N",
    "no": "320",
    "name": "회의실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 16000
     },
     {
      "x": 0,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 28,
    "volumeM3": 61.6,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_321_N",
    "no": "321",
    "name": "일등기관사실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 11000
     },
     {
      "x": 12100,
      "y": 11000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 11000
     },
     {
      "x": 13700,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_322_N",
    "no": "322",
    "name": "이등항해사실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13700,
      "y": 11000
     },
     {
      "x": 15300,
      "y": 11000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 11000
     },
     {
      "x": 16900,
      "y": 16000
     },
     {
      "x": 13700,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_323_N",
    "no": "323",
    "name": "이등기관사실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16900,
      "y": 11000
     },
     {
      "x": 18500,
      "y": 11000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 16000
     },
     {
      "x": 16900,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 18.5,
    "volumeM3": 40.7,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D3_361_N",
    "no": "361",
    "name": "선장실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 5600,
      "y": 5000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_362_N",
    "no": "362",
    "name": "기관장실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10000,
      "y": 5000
     },
     {
      "x": 11600,
      "y": 5000
     },
     {
      "x": 11600,
      "y": 7000
     },
     {
      "x": 10000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_363_N",
    "no": "363",
    "name": "일등항해사실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16000,
      "y": 5000
     },
     {
      "x": 17600,
      "y": 5000
     },
     {
      "x": 17600,
      "y": 7000
     },
     {
      "x": 16000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_371_N",
    "no": "371",
    "name": "일등기관사실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 11000
     },
     {
      "x": 10500,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_372_N",
    "no": "372",
    "name": "이등항해사실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 11000
     },
     {
      "x": 13700,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D3_373_N",
    "no": "373",
    "name": "이등기관사실 화장실",
    "deckId": "D3",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 11000
     },
     {
      "x": 16900,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_201_N",
    "no": "201",
    "name": "기관실 케이싱",
    "deckId": "D2",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 0,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 0,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 44.8,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D2_202_N",
    "no": "202",
    "name": "복도",
    "deckId": "D2",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 7200,
      "y": 7000
     },
     {
      "x": 8800,
      "y": 7000
     },
     {
      "x": 10400,
      "y": 7000
     },
     {
      "x": 12000,
      "y": 7000
     },
     {
      "x": 13600,
      "y": 7000
     },
     {
      "x": 15200,
      "y": 7000
     },
     {
      "x": 16800,
      "y": 7000
     },
     {
      "x": 18400,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 0,
      "y": 9000
     }
    ],
    "holes": [],
    "areaM2": 40,
    "volumeM3": 88,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_203_N",
    "no": "203",
    "name": "계단실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 11000
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 6.25,
    "volumeM3": 13.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D2_204_N",
    "no": "204",
    "name": "덕트 트렁크",
    "deckId": "D2",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 6.3,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D2_205_N",
    "no": "205",
    "name": "청소도구실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 4.95,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_206_N",
    "no": "206",
    "name": "공용화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 7.5,
    "volumeM3": 16.5,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_207_N",
    "no": "207",
    "name": "취미실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 4000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 35.2,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_208_N",
    "no": "208",
    "name": "선원휴게실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 11.25,
    "volumeM3": 24.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_210_N",
    "no": "210",
    "name": "체육실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 0,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_211_N",
    "no": "211",
    "name": "선원침실 01",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 7200,
      "y": 5000
     },
     {
      "x": 7200,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 5600,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 4000,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_212_N",
    "no": "212",
    "name": "선원침실 02",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7200,
      "y": 0
     },
     {
      "x": 10400,
      "y": 0
     },
     {
      "x": 10400,
      "y": 5000
     },
     {
      "x": 10400,
      "y": 7000
     },
     {
      "x": 8800,
      "y": 7000
     },
     {
      "x": 8800,
      "y": 5000
     },
     {
      "x": 7200,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_213_N",
    "no": "213",
    "name": "선원침실 03",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10400,
      "y": 0
     },
     {
      "x": 13600,
      "y": 0
     },
     {
      "x": 13600,
      "y": 5000
     },
     {
      "x": 13600,
      "y": 7000
     },
     {
      "x": 12000,
      "y": 7000
     },
     {
      "x": 12000,
      "y": 5000
     },
     {
      "x": 10400,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_214_N",
    "no": "214",
    "name": "선원침실 04",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13600,
      "y": 0
     },
     {
      "x": 16800,
      "y": 0
     },
     {
      "x": 16800,
      "y": 5000
     },
     {
      "x": 16800,
      "y": 7000
     },
     {
      "x": 15200,
      "y": 7000
     },
     {
      "x": 15200,
      "y": 5000
     },
     {
      "x": 13600,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_215_N",
    "no": "215",
    "name": "선원침실 05",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16800,
      "y": 0
     },
     {
      "x": 20000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 18400,
      "y": 7000
     },
     {
      "x": 18400,
      "y": 5000
     },
     {
      "x": 16800,
      "y": 5000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_220_N",
    "no": "220",
    "name": "건조실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 0,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_221_N",
    "no": "221",
    "name": "선원침실 06",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 11000
     },
     {
      "x": 12100,
      "y": 11000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 13700,
      "y": 11000
     },
     {
      "x": 13700,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_222_N",
    "no": "222",
    "name": "선원침실 07",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13700,
      "y": 11000
     },
     {
      "x": 15300,
      "y": 11000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 16900,
      "y": 11000
     },
     {
      "x": 16900,
      "y": 16000
     },
     {
      "x": 13700,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 19.2,
    "volumeM3": 42.24,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_223_N",
    "no": "223",
    "name": "선원침실 08",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16900,
      "y": 11000
     },
     {
      "x": 18500,
      "y": 11000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 16000
     },
     {
      "x": 16900,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 18.5,
    "volumeM3": 40.7,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D2_226_N",
    "no": "226",
    "name": "린넨창고",
    "deckId": "D2",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 0,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 16000
     },
     {
      "x": 0,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 44.8,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D2_261_N",
    "no": "261",
    "name": "선원침실 01 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 5000
     },
     {
      "x": 5600,
      "y": 5000
     },
     {
      "x": 5600,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_262_N",
    "no": "262",
    "name": "선원침실 02 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 7200,
      "y": 5000
     },
     {
      "x": 8800,
      "y": 5000
     },
     {
      "x": 8800,
      "y": 7000
     },
     {
      "x": 7200,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_263_N",
    "no": "263",
    "name": "선원침실 03 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10400,
      "y": 5000
     },
     {
      "x": 12000,
      "y": 5000
     },
     {
      "x": 12000,
      "y": 7000
     },
     {
      "x": 10400,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_264_N",
    "no": "264",
    "name": "선원침실 04 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13600,
      "y": 5000
     },
     {
      "x": 15200,
      "y": 5000
     },
     {
      "x": 15200,
      "y": 7000
     },
     {
      "x": 13600,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_265_N",
    "no": "265",
    "name": "선원침실 05 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16800,
      "y": 5000
     },
     {
      "x": 18400,
      "y": 5000
     },
     {
      "x": 18400,
      "y": 7000
     },
     {
      "x": 16800,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_271_N",
    "no": "271",
    "name": "선원침실 06 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 9000
     },
     {
      "x": 12100,
      "y": 11000
     },
     {
      "x": 10500,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_272_N",
    "no": "272",
    "name": "선원침실 07 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 13700,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 9000
     },
     {
      "x": 15300,
      "y": 11000
     },
     {
      "x": 13700,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D2_273_N",
    "no": "273",
    "name": "선원침실 08 화장실",
    "deckId": "D2",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16900,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 9000
     },
     {
      "x": 18500,
      "y": 11000
     },
     {
      "x": 16900,
      "y": 11000
     }
    ],
    "holes": [],
    "areaM2": 3.2,
    "volumeM3": 7.04,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D1_101_N",
    "no": "101",
    "name": "기관실 케이싱",
    "deckId": "D1",
    "isoClass": "ENGINE",
    "polygon": [
     {
      "x": 0,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 4000,
      "y": 3500
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 0,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 44.8,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_102_N",
    "no": "102",
    "name": "복도",
    "deckId": "D1",
    "isoClass": "ALLEY_SOUND",
    "polygon": [
     {
      "x": 0,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     },
     {
      "x": 6500,
      "y": 7000
     },
     {
      "x": 9000,
      "y": 7000
     },
     {
      "x": 12000,
      "y": 7000
     },
     {
      "x": 16500,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 16000,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 0,
      "y": 9000
     }
    ],
    "holes": [],
    "areaM2": 40,
    "volumeM3": 88,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D1_103_N",
    "no": "103",
    "name": "계단실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 6.25,
    "volumeM3": 13.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_104_N",
    "no": "104",
    "name": "덕트 트렁크",
    "deckId": "D1",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 6.3,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_105_N",
    "no": "105",
    "name": "청소도구실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 10500
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 2.25,
    "volumeM3": 4.95,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D1_106_N",
    "no": "106",
    "name": "공용화장실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 5500,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 9000
     },
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 10500
     }
    ],
    "holes": [],
    "areaM2": 7.5,
    "volumeM3": 16.5,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D1_107_N",
    "no": "107",
    "name": "사관휴게실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 5500,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 12000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 4000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 16,
    "volumeM3": 35.2,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D1_108_N",
    "no": "108",
    "name": "갑판사무실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 8000,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 11500
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 16000
     },
     {
      "x": 8000,
      "y": 12000
     }
    ],
    "holes": [],
    "areaM2": 11.25,
    "volumeM3": 24.75,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D1_109_N",
    "no": "109",
    "name": "세제·린넨 창고",
    "deckId": "D1",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 6500,
      "y": 3500
     },
     {
      "x": 4000,
      "y": 3500
     },
     {
      "x": 4000,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 17.5,
    "volumeM3": 49,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_110_N",
    "no": "110",
    "name": "세탁실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 4000,
      "y": 3500
     },
     {
      "x": 6500,
      "y": 3500
     },
     {
      "x": 6500,
      "y": 7000
     },
     {
      "x": 4000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 8.75,
    "volumeM3": 19.25,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": "EF-LAU",
     "return": null
    }
   },
   {
    "id": "T3_D1_111_N",
    "no": "111",
    "name": "CO2실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 0,
      "y": 0
     },
     {
      "x": 4000,
      "y": 0
     },
     {
      "x": 4000,
      "y": 3000
     },
     {
      "x": 0,
      "y": 3000
     }
    ],
    "holes": [],
    "areaM2": 12,
    "volumeM3": 26.4,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": null,
     "exhaust": "EF-CO2",
     "return": null
    }
   },
   {
    "id": "T3_D1_112_N",
    "no": "112",
    "name": "탈의실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 6500,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 3500
     },
     {
      "x": 9000,
      "y": 7000
     },
     {
      "x": 6500,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 8.75,
    "volumeM3": 19.25,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": "EF-SAN",
     "return": null
    }
   },
   {
    "id": "T3_D1_113_N",
    "no": "113",
    "name": "선원식당",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 9000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 12000,
      "y": 7000
     },
     {
      "x": 9000,
      "y": 7000
     },
     {
      "x": 9000,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 21,
    "volumeM3": 48.3,
    "ceilingHeightMm": 2300,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D1_114_N",
    "no": "114",
    "name": "조리실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 12000,
      "y": 0
     },
     {
      "x": 16500,
      "y": 0
     },
     {
      "x": 16500,
      "y": 3500
     },
     {
      "x": 16500,
      "y": 7000
     },
     {
      "x": 12000,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 31.5,
    "volumeM3": 75.6,
    "ceilingHeightMm": 2400,
    "systems": {
     "supply": "SF-GAL",
     "exhaust": "EF-GAL",
     "return": null
    }
   },
   {
    "id": "T3_D1_115_N",
    "no": "115",
    "name": "건식식품창고",
    "deckId": "D1",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 16500,
      "y": 0
     },
     {
      "x": 20000,
      "y": 0
     },
     {
      "x": 20000,
      "y": 3500
     },
     {
      "x": 16500,
      "y": 3500
     }
    ],
    "holes": [],
    "areaM2": 12.25,
    "volumeM3": 34.3,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_116_N",
    "no": "116",
    "name": "조리실 팬룸",
    "deckId": "D1",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 16500,
      "y": 3500
     },
     {
      "x": 20000,
      "y": 3500
     },
     {
      "x": 20000,
      "y": 7000
     },
     {
      "x": 16500,
      "y": 7000
     }
    ],
    "holes": [],
    "areaM2": 12.25,
    "volumeM3": 34.3,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_120_N",
    "no": "120",
    "name": "공조기실",
    "deckId": "D1",
    "isoClass": "NON_AC",
    "polygon": [
     {
      "x": 0,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 9000
     },
     {
      "x": 4000,
      "y": 10500
     },
     {
      "x": 4000,
      "y": 12000
     },
     {
      "x": 4000,
      "y": 16000
     },
     {
      "x": 0,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 28,
    "volumeM3": 78.4,
    "ceilingHeightMm": null,
    "systems": {
     "supply": null,
     "exhaust": null,
     "return": null
    }
   },
   {
    "id": "T3_D1_121_N",
    "no": "121",
    "name": "사관식당",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 10500,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 14000,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 16000
     },
     {
      "x": 10500,
      "y": 11500
     }
    ],
    "holes": [],
    "areaM2": 24.5,
    "volumeM3": 56.35,
    "ceilingHeightMm": 2300,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   },
   {
    "id": "T3_D1_122_N",
    "no": "122",
    "name": "배식실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 14000,
      "y": 9000
     },
     {
      "x": 16000,
      "y": 9000
     },
     {
      "x": 16000,
      "y": 16000
     },
     {
      "x": 14000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 14,
    "volumeM3": 30.8,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": "EF-PAN",
     "return": null
    }
   },
   {
    "id": "T3_D1_123_N",
    "no": "123",
    "name": "선원휴게실",
    "deckId": "D1",
    "isoClass": "AC",
    "polygon": [
     {
      "x": 16000,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 9000
     },
     {
      "x": 20000,
      "y": 16000
     },
     {
      "x": 16000,
      "y": 16000
     }
    ],
    "holes": [],
    "areaM2": 28,
    "volumeM3": 61.6,
    "ceilingHeightMm": 2200,
    "systems": {
     "supply": "AHU-ACC",
     "exhaust": null,
     "return": "RA-ACC"
    }
   }
  ],
  "loads": {
   "T3_D4_401_N": {
    "coolingSensibleW": 9984.148,
    "coolingLatentW": 250,
    "coolingW": 11257.5628,
    "heatingW": 8444.620799999999,
    "minFreshAirCmh": 144,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_402_N": {
    "coolingSensibleW": 409.76,
    "coolingLatentW": 0,
    "coolingW": 450.73600000000005,
    "heatingW": 608.6080000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_403_N": {
    "coolingSensibleW": 335.1,
    "coolingLatentW": 0,
    "coolingW": 368.61000000000007,
    "heatingW": 495.11,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_404_N": {
    "coolingSensibleW": 180.64,
    "coolingLatentW": 0,
    "coolingW": 198.704,
    "heatingW": 396.0880000000001,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 165,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_405_N": {
    "coolingSensibleW": 323.46999999999997,
    "coolingLatentW": 0,
    "coolingW": 355.817,
    "heatingW": 384.615,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_406_N": {
    "coolingSensibleW": 386.28000000000003,
    "coolingLatentW": 0,
    "coolingW": 424.9080000000001,
    "heatingW": 835.1640000000001,
    "minFreshAirCmh": 0,
    "minAch": 12,
    "achAirCmh": 237.60000000000002,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_407_N": {
    "coolingSensibleW": 3206.12,
    "coolingLatentW": 50,
    "coolingW": 3581.732,
    "heatingW": 984.06,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_408_N": {
    "coolingSensibleW": 2290.36,
    "coolingLatentW": 50,
    "coolingW": 2574.396,
    "heatingW": 1117.116,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_409_N": {
    "coolingSensibleW": 2166.6,
    "coolingLatentW": 50,
    "coolingW": 2438.26,
    "heatingW": 998.5360000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D4_410_N": {
    "coolingSensibleW": 2856.76,
    "coolingLatentW": 0,
    "coolingW": 3142.4360000000006,
    "heatingW": 594.1320000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_301_N": {
    "coolingSensibleW": 274.56,
    "coolingLatentW": 0,
    "coolingW": 302.016,
    "heatingW": 541.2,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_302_N": {
    "coolingSensibleW": 960.8719999999998,
    "coolingLatentW": 0,
    "coolingW": 1056.9592,
    "heatingW": 1095.248,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_303_N": {
    "coolingSensibleW": 92.84,
    "coolingLatentW": 0,
    "coolingW": 102.12400000000001,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_304_N": {
    "coolingSensibleW": 57.09,
    "coolingLatentW": 0,
    "coolingW": 62.79900000000001,
    "heatingW": 54.945,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_305_N": {
    "coolingSensibleW": 58.769999999999996,
    "coolingLatentW": 0,
    "coolingW": 64.647,
    "heatingW": 54.945,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 49.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_306_N": {
    "coolingSensibleW": 150,
    "coolingLatentW": 0,
    "coolingW": 165,
    "heatingW": 277.97,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 247.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_307_N": {
    "coolingSensibleW": 534.4,
    "coolingLatentW": 0,
    "coolingW": 587.84,
    "heatingW": 800.976,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_308_N": {
    "coolingSensibleW": 1544.616,
    "coolingLatentW": 100,
    "coolingW": 1809.0776,
    "heatingW": 542.1416,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_310_N": {
    "coolingSensibleW": 1999.376,
    "coolingLatentW": 100,
    "coolingW": 2309.3136000000004,
    "heatingW": 1516.9616,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_311_N": {
    "coolingSensibleW": 1924.784,
    "coolingLatentW": 200,
    "coolingW": 2337.2624000000005,
    "heatingW": 1758.9352000000003,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_312_N": {
    "coolingSensibleW": 1452.584,
    "coolingLatentW": 200,
    "coolingW": 1817.8424000000002,
    "heatingW": 972.8532000000001,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_313_N": {
    "coolingSensibleW": 979.6320000000001,
    "coolingLatentW": 50,
    "coolingW": 1132.5952000000002,
    "heatingW": 1424.8080000000004,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_320_N": {
    "coolingSensibleW": 2766.904,
    "coolingLatentW": 400,
    "coolingW": 3483.5944000000004,
    "heatingW": 2590.5484000000006,
    "minFreshAirCmh": 230.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_321_N": {
    "coolingSensibleW": 689.6800000000001,
    "coolingLatentW": 50,
    "coolingW": 813.6480000000001,
    "heatingW": 565.9808000000002,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_322_N": {
    "coolingSensibleW": 672.96,
    "coolingLatentW": 50,
    "coolingW": 795.2560000000001,
    "heatingW": 520.0008000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_323_N": {
    "coolingSensibleW": 955.5120000000001,
    "coolingLatentW": 50,
    "coolingW": 1106.0632,
    "heatingW": 1320.0264,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_361_N": {
    "coolingSensibleW": 149.76,
    "coolingLatentW": 0,
    "coolingW": 164.736,
    "heatingW": 172.48000000000002,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_362_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_363_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_371_N": {
    "coolingSensibleW": 28.160000000000004,
    "coolingLatentW": 0,
    "coolingW": 30.976000000000006,
    "heatingW": 14.080000000000004,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_372_N": {
    "coolingSensibleW": 26.080000000000002,
    "coolingLatentW": 0,
    "coolingW": 28.688000000000006,
    "heatingW": 2.64,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D3_373_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_201_N": {
    "coolingSensibleW": 120.96000000000001,
    "coolingLatentW": 0,
    "coolingW": 133.056,
    "heatingW": 277.20000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_202_N": {
    "coolingSensibleW": 719.336,
    "coolingLatentW": 0,
    "coolingW": 791.2696000000001,
    "heatingW": 651.7280000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_203_N": {
    "coolingSensibleW": 92.84,
    "coolingLatentW": 0,
    "coolingW": 102.12400000000001,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_204_N": {
    "coolingSensibleW": 24.69,
    "coolingLatentW": 0,
    "coolingW": 27.159000000000002,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_205_N": {
    "coolingSensibleW": 26.37,
    "coolingLatentW": 0,
    "coolingW": 29.007000000000005,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 49.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_206_N": {
    "coolingSensibleW": 60,
    "coolingLatentW": 0,
    "coolingW": 66,
    "heatingW": 39.27,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 247.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_207_N": {
    "coolingSensibleW": 1814.0639999999999,
    "coolingLatentW": 200,
    "coolingW": 2215.4704,
    "heatingW": 980.9404,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_208_N": {
    "coolingSensibleW": 1579.584,
    "coolingLatentW": 150,
    "coolingW": 1902.5424000000003,
    "heatingW": 665.8344000000001,
    "minFreshAirCmh": 86.4,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_210_N": {
    "coolingSensibleW": 2080.24,
    "coolingLatentW": 200,
    "coolingW": 2508.264,
    "heatingW": 1041.92,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_211_N": {
    "coolingSensibleW": 770.3199999999999,
    "coolingLatentW": 50,
    "coolingW": 902.352,
    "heatingW": 649.7568000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_212_N": {
    "coolingSensibleW": 682.5600000000001,
    "coolingLatentW": 50,
    "coolingW": 805.8160000000001,
    "heatingW": 544.4208000000002,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_213_N": {
    "coolingSensibleW": 671.76,
    "coolingLatentW": 50,
    "coolingW": 793.936,
    "heatingW": 516.7008000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_214_N": {
    "coolingSensibleW": 676.5600000000001,
    "coolingLatentW": 50,
    "coolingW": 799.2160000000001,
    "heatingW": 525.9408000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_215_N": {
    "coolingSensibleW": 988.7520000000001,
    "coolingLatentW": 50,
    "coolingW": 1142.6272000000001,
    "heatingW": 1416.1488000000006,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_220_N": {
    "coolingSensibleW": 1777.72,
    "coolingLatentW": 0,
    "coolingW": 1955.4920000000002,
    "heatingW": 490.62200000000007,
    "minFreshAirCmh": 0,
    "minAch": 25,
    "achAirCmh": 660,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_221_N": {
    "coolingSensibleW": 671.76,
    "coolingLatentW": 50,
    "coolingW": 793.936,
    "heatingW": 516.7008000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_222_N": {
    "coolingSensibleW": 671.76,
    "coolingLatentW": 50,
    "coolingW": 793.936,
    "heatingW": 516.7008000000001,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_223_N": {
    "coolingSensibleW": 955.5120000000001,
    "coolingLatentW": 50,
    "coolingW": 1106.0632,
    "heatingW": 1320.0264,
    "minFreshAirCmh": 28.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_226_N": {
    "coolingSensibleW": 362.24,
    "coolingLatentW": 0,
    "coolingW": 398.46400000000006,
    "heatingW": 820.5120000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_261_N": {
    "coolingSensibleW": 101.75999999999999,
    "coolingLatentW": 0,
    "coolingW": 111.93599999999999,
    "heatingW": 83.776,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_262_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_263_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_264_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_265_N": {
    "coolingSensibleW": 28.160000000000004,
    "coolingLatentW": 0,
    "coolingW": 30.976000000000006,
    "heatingW": 14.080000000000004,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_271_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_272_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D2_273_N": {
    "coolingSensibleW": 25.6,
    "coolingLatentW": 0,
    "coolingW": 28.160000000000004,
    "heatingW": 0,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 105.6,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_101_N": {
    "coolingSensibleW": 120.96000000000001,
    "coolingLatentW": 0,
    "coolingW": 133.056,
    "heatingW": 277.20000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_102_N": {
    "coolingSensibleW": 1296.6799999999998,
    "coolingLatentW": 0,
    "coolingW": 1426.348,
    "heatingW": 1342.528,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_103_N": {
    "coolingSensibleW": 177.8,
    "coolingLatentW": 0,
    "coolingW": 195.58000000000004,
    "heatingW": 93.50000000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_104_N": {
    "coolingSensibleW": 53.49,
    "coolingLatentW": 0,
    "coolingW": 58.839000000000006,
    "heatingW": 23.760000000000005,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_105_N": {
    "coolingSensibleW": 55.17,
    "coolingLatentW": 0,
    "coolingW": 60.687000000000005,
    "heatingW": 23.760000000000005,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 49.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_106_N": {
    "coolingSensibleW": 132,
    "coolingLatentW": 0,
    "coolingW": 145.20000000000002,
    "heatingW": 151.47000000000003,
    "minFreshAirCmh": 0,
    "minAch": 15,
    "achAirCmh": 247.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_107_N": {
    "coolingSensibleW": 2018.864,
    "coolingLatentW": 200,
    "coolingW": 2440.7504000000004,
    "heatingW": 1149.9004,
    "minFreshAirCmh": 115.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_108_N": {
    "coolingSensibleW": 1661.696,
    "coolingLatentW": 100,
    "coolingW": 1937.8656,
    "heatingW": 661.1616,
    "minFreshAirCmh": 57.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_109_N": {
    "coolingSensibleW": 581.4200000000001,
    "coolingLatentW": 0,
    "coolingW": 639.5620000000001,
    "heatingW": 712.4040000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_110_N": {
    "coolingSensibleW": 2368.7,
    "coolingLatentW": 0,
    "coolingW": 2605.57,
    "heatingW": 308.308,
    "minFreshAirCmh": 0,
    "minAch": 45,
    "achAirCmh": 866.25,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_111_N": {
    "coolingSensibleW": 619.0400000000001,
    "coolingLatentW": 0,
    "coolingW": 680.9440000000002,
    "heatingW": 962.94,
    "minFreshAirCmh": 0,
    "minAch": 6,
    "achAirCmh": 158.39999999999998,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_112_N": {
    "coolingSensibleW": 227.57999999999998,
    "coolingLatentW": 0,
    "coolingW": 250.338,
    "heatingW": 161.70000000000002,
    "minFreshAirCmh": 0,
    "minAch": 10,
    "achAirCmh": 192.5,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_113_N": {
    "coolingSensibleW": 2890.704,
    "coolingLatentW": 700,
    "coolingW": 3949.7744000000007,
    "heatingW": 1081.3264000000001,
    "minFreshAirCmh": 403.2,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_114_N": {
    "coolingSensibleW": 10305.856,
    "coolingLatentW": 450,
    "coolingW": 11831.4416,
    "heatingW": 1283.1896000000002,
    "minFreshAirCmh": 86.4,
    "minAch": 48,
    "achAirCmh": 3628.7999999999997,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_115_N": {
    "coolingSensibleW": 465.01,
    "coolingLatentW": 0,
    "coolingW": 511.511,
    "heatingW": 847.3080000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_116_N": {
    "coolingSensibleW": 394.45000000000005,
    "coolingLatentW": 0,
    "coolingW": 433.8950000000001,
    "heatingW": 488.3340000000001,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_120_N": {
    "coolingSensibleW": 931.8400000000001,
    "coolingLatentW": 0,
    "coolingW": 1025.0240000000003,
    "heatingW": 1423.8840000000002,
    "minFreshAirCmh": 0,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_121_N": {
    "coolingSensibleW": 3163.684,
    "coolingLatentW": 850,
    "coolingW": 4415.0524000000005,
    "heatingW": 1148.7784000000001,
    "minFreshAirCmh": 489.6,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_122_N": {
    "coolingSensibleW": 1954.8200000000002,
    "coolingLatentW": 0,
    "coolingW": 2150.302,
    "heatingW": 442.28800000000007,
    "minFreshAirCmh": 0,
    "minAch": 28,
    "achAirCmh": 862.4,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   },
   "T3_D1_123_N": {
    "coolingSensibleW": 2538.384,
    "coolingLatentW": 300,
    "coolingW": 3122.2224,
    "heatingW": 2074.3184,
    "minFreshAirCmh": 172.8,
    "minAch": 0,
    "achAirCmh": 0,
    "complete": true,
    "status": "완료 · 흘수선 미검증"
   }
  },
  "systems": [
   {
    "id": "EF-BAT",
    "kind": "exhaust",
    "deckIds": [
     "D4"
    ],
    "roomIds": [
     "T3_D4_406_N"
    ],
    "designCmh": 240
   },
   {
    "id": "EF-BRG",
    "kind": "exhaust",
    "deckIds": [
     "D4"
    ],
    "roomIds": [
     "T3_D4_404_N"
    ],
    "designCmh": 170
   },
   {
    "id": "EF-CO2",
    "kind": "exhaust",
    "deckIds": [
     "D1"
    ],
    "roomIds": [
     "T3_D1_111_N"
    ],
    "designCmh": 160
   },
   {
    "id": "EF-GAL",
    "kind": "exhaust",
    "deckIds": [
     "D1"
    ],
    "roomIds": [
     "T3_D1_114_N"
    ],
    "designCmh": 3630
   },
   {
    "id": "EF-LAU",
    "kind": "exhaust",
    "deckIds": [
     "D1"
    ],
    "roomIds": [
     "T3_D1_110_N"
    ],
    "designCmh": 870
   },
   {
    "id": "EF-PAN",
    "kind": "exhaust",
    "deckIds": [
     "D1"
    ],
    "roomIds": [
     "T3_D1_122_N"
    ],
    "designCmh": 870
   },
   {
    "id": "EF-SAN",
    "kind": "exhaust",
    "deckIds": [
     "D1",
     "D2",
     "D3"
    ],
    "roomIds": [
     "T3_D3_305_N",
     "T3_D3_306_N",
     "T3_D3_361_N",
     "T3_D3_362_N",
     "T3_D3_363_N",
     "T3_D3_371_N",
     "T3_D3_372_N",
     "T3_D3_373_N",
     "T3_D2_205_N",
     "T3_D2_206_N",
     "T3_D2_220_N",
     "T3_D2_261_N",
     "T3_D2_262_N",
     "T3_D2_263_N",
     "T3_D2_264_N",
     "T3_D2_265_N",
     "T3_D2_271_N",
     "T3_D2_272_N",
     "T3_D2_273_N",
     "T3_D1_105_N",
     "T3_D1_106_N",
     "T3_D1_112_N"
    ],
    "designCmh": 3300
   },
   {
    "id": "RA-ACC",
    "kind": "return",
    "deckIds": [
     "D1",
     "D2",
     "D3"
    ],
    "roomIds": [
     "T3_D3_302_N",
     "T3_D3_308_N",
     "T3_D3_310_N",
     "T3_D3_311_N",
     "T3_D3_312_N",
     "T3_D3_313_N",
     "T3_D3_320_N",
     "T3_D3_321_N",
     "T3_D3_322_N",
     "T3_D3_323_N",
     "T3_D2_202_N",
     "T3_D2_207_N",
     "T3_D2_208_N",
     "T3_D2_210_N",
     "T3_D2_211_N",
     "T3_D2_212_N",
     "T3_D2_213_N",
     "T3_D2_214_N",
     "T3_D2_215_N",
     "T3_D2_221_N",
     "T3_D2_222_N",
     "T3_D2_223_N",
     "T3_D1_102_N",
     "T3_D1_107_N",
     "T3_D1_108_N",
     "T3_D1_113_N",
     "T3_D1_121_N",
     "T3_D1_123_N"
    ],
    "designCmh": 10360
   },
   {
    "id": "RA-BRG",
    "kind": "return",
    "deckIds": [
     "D4"
    ],
    "roomIds": [
     "T3_D4_401_N",
     "T3_D4_402_N",
     "T3_D4_407_N",
     "T3_D4_408_N",
     "T3_D4_409_N",
     "T3_D4_410_N"
    ],
    "designCmh": 5280
   },
   {
    "id": "AHU-ACC",
    "kind": "supply",
    "deckIds": [
     "D1",
     "D2",
     "D3"
    ],
    "roomIds": [
     "T3_D3_302_N",
     "T3_D3_303_N",
     "T3_D3_308_N",
     "T3_D3_310_N",
     "T3_D3_311_N",
     "T3_D3_312_N",
     "T3_D3_313_N",
     "T3_D3_320_N",
     "T3_D3_321_N",
     "T3_D3_322_N",
     "T3_D3_323_N",
     "T3_D2_202_N",
     "T3_D2_203_N",
     "T3_D2_207_N",
     "T3_D2_208_N",
     "T3_D2_210_N",
     "T3_D2_211_N",
     "T3_D2_212_N",
     "T3_D2_213_N",
     "T3_D2_214_N",
     "T3_D2_215_N",
     "T3_D2_220_N",
     "T3_D2_221_N",
     "T3_D2_222_N",
     "T3_D2_223_N",
     "T3_D1_102_N",
     "T3_D1_103_N",
     "T3_D1_107_N",
     "T3_D1_108_N",
     "T3_D1_110_N",
     "T3_D1_112_N",
     "T3_D1_113_N",
     "T3_D1_121_N",
     "T3_D1_122_N",
     "T3_D1_123_N"
    ],
    "designCmh": 15890
   },
   {
    "id": "AHU-BRG",
    "kind": "supply",
    "deckIds": [
     "D4"
    ],
    "roomIds": [
     "T3_D4_401_N",
     "T3_D4_402_N",
     "T3_D4_403_N",
     "T3_D4_407_N",
     "T3_D4_408_N",
     "T3_D4_409_N",
     "T3_D4_410_N"
    ],
    "designCmh": 7050
   },
   {
    "id": "SF-GAL",
    "kind": "supply",
    "deckIds": [
     "D1"
    ],
    "roomIds": [
     "T3_D1_114_N"
    ],
    "designCmh": 3410
   }
  ],
  "rus": [],
  "ducts": {},
  "airflow": {
   "T3_D4_401_N": {
    "supplyCmh": 3300,
    "exhaustCmh": 0,
    "returnCmh": 2580,
    "freshAirCmh": 144,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_402_N": {
    "supplyCmh": 140,
    "exhaustCmh": 0,
    "returnCmh": 110,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_403_N": {
    "supplyCmh": 120,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_404_N": {
    "supplyCmh": 0,
    "exhaustCmh": 170,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 170,
    "transferFrom": "T3_D4_409_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_405_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_406_N": {
    "supplyCmh": 0,
    "exhaustCmh": 240,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 240,
    "transferFrom": "own-inlet",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_407_N": {
    "supplyCmh": 1060,
    "exhaustCmh": 0,
    "returnCmh": 830,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_408_N": {
    "supplyCmh": 760,
    "exhaustCmh": 0,
    "returnCmh": 590,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D4_409_N": {
    "supplyCmh": 720,
    "exhaustCmh": 0,
    "returnCmh": 430,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 170,
    "makeupCmh": 0
   },
   "T3_D4_410_N": {
    "supplyCmh": 950,
    "exhaustCmh": 0,
    "returnCmh": 740,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_301_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_302_N": {
    "supplyCmh": 320,
    "exhaustCmh": 0,
    "returnCmh": 70,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 250,
    "makeupCmh": 0
   },
   "T3_D3_303_N": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_304_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_305_N": {
    "supplyCmh": 0,
    "exhaustCmh": 50,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 50,
    "transferFrom": "T3_D3_320_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_306_N": {
    "supplyCmh": 0,
    "exhaustCmh": 250,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 250,
    "transferFrom": "T3_D3_302_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_307_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_308_N": {
    "supplyCmh": 510,
    "exhaustCmh": 0,
    "returnCmh": 500,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_310_N": {
    "supplyCmh": 660,
    "exhaustCmh": 0,
    "returnCmh": 650,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D3_311_N": {
    "supplyCmh": 640,
    "exhaustCmh": 0,
    "returnCmh": 520,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_312_N": {
    "supplyCmh": 480,
    "exhaustCmh": 0,
    "returnCmh": 360,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_313_N": {
    "supplyCmh": 330,
    "exhaustCmh": 0,
    "returnCmh": 220,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_320_N": {
    "supplyCmh": 920,
    "exhaustCmh": 0,
    "returnCmh": 860,
    "freshAirCmh": 230.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 50,
    "makeupCmh": 0
   },
   "T3_D3_321_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_322_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_323_N": {
    "supplyCmh": 320,
    "exhaustCmh": 0,
    "returnCmh": 210,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D3_361_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_311_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D3_362_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_312_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D3_363_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_313_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D3_371_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_321_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D3_372_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_322_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D3_373_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D3_323_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_201_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_202_N": {
    "supplyCmh": 340,
    "exhaustCmh": 0,
    "returnCmh": 20,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 320,
    "makeupCmh": 100
   },
   "T3_D2_203_N": {
    "supplyCmh": 40,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_204_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_205_N": {
    "supplyCmh": 0,
    "exhaustCmh": 50,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 50,
    "transferFrom": "T3_D2_207_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_206_N": {
    "supplyCmh": 0,
    "exhaustCmh": 250,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 250,
    "transferFrom": "T3_D2_202_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_207_N": {
    "supplyCmh": 600,
    "exhaustCmh": 0,
    "returnCmh": 540,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 50,
    "makeupCmh": 0
   },
   "T3_D2_208_N": {
    "supplyCmh": 530,
    "exhaustCmh": 0,
    "returnCmh": 520,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_210_N": {
    "supplyCmh": 690,
    "exhaustCmh": 0,
    "returnCmh": 680,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_211_N": {
    "supplyCmh": 260,
    "exhaustCmh": 0,
    "returnCmh": 150,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_212_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_213_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_214_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_215_N": {
    "supplyCmh": 330,
    "exhaustCmh": 0,
    "returnCmh": 220,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_220_N": {
    "supplyCmh": 590,
    "exhaustCmh": 660,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 70,
    "transferFrom": "T3_D2_202_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_221_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_222_N": {
    "supplyCmh": 230,
    "exhaustCmh": 0,
    "returnCmh": 120,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_223_N": {
    "supplyCmh": 320,
    "exhaustCmh": 0,
    "returnCmh": 210,
    "freshAirCmh": 28.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 110,
    "makeupCmh": 0
   },
   "T3_D2_226_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D2_261_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_211_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_262_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_212_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_263_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_213_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_264_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_214_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_265_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_215_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_271_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_221_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_272_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_222_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D2_273_N": {
    "supplyCmh": 0,
    "exhaustCmh": 110,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 110,
    "transferFrom": "T3_D2_223_N",
    "transferOutCmh": 0,
    "makeupCmh": 0,
    "transferEnsuite": true
   },
   "T3_D1_101_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_102_N": {
    "supplyCmh": 710,
    "exhaustCmh": 0,
    "returnCmh": 40,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "makeup",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 670,
    "makeupCmh": 280
   },
   "T3_D1_103_N": {
    "supplyCmh": 60,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_104_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_105_N": {
    "supplyCmh": 0,
    "exhaustCmh": 50,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 50,
    "transferFrom": "T3_D1_107_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_106_N": {
    "supplyCmh": 0,
    "exhaustCmh": 250,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 250,
    "transferFrom": "T3_D1_102_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_107_N": {
    "supplyCmh": 670,
    "exhaustCmh": 0,
    "returnCmh": 610,
    "freshAirCmh": 115.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 50,
    "makeupCmh": 0
   },
   "T3_D1_108_N": {
    "supplyCmh": 550,
    "exhaustCmh": 0,
    "returnCmh": 540,
    "freshAirCmh": 57.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_109_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_110_N": {
    "supplyCmh": 790,
    "exhaustCmh": 870,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 80,
    "transferFrom": "T3_D1_102_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_111_N": {
    "supplyCmh": 0,
    "exhaustCmh": 160,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 160,
    "transferFrom": "own-inlet",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_112_N": {
    "supplyCmh": 80,
    "exhaustCmh": 200,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 120,
    "transferFrom": "T3_D1_102_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_113_N": {
    "supplyCmh": 960,
    "exhaustCmh": 0,
    "returnCmh": 950,
    "freshAirCmh": 403.2,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_114_N": {
    "supplyCmh": 3410,
    "exhaustCmh": 3630,
    "returnCmh": 0,
    "freshAirCmh": 86.4,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 220,
    "transferFrom": "T3_D1_102_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_115_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_116_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_120_N": {
    "supplyCmh": 0,
    "exhaustCmh": 0,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_121_N": {
    "supplyCmh": 1050,
    "exhaustCmh": 0,
    "returnCmh": 820,
    "freshAirCmh": 489.6,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 220,
    "makeupCmh": 0
   },
   "T3_D1_122_N": {
    "supplyCmh": 650,
    "exhaustCmh": 870,
    "returnCmh": 0,
    "freshAirCmh": 0,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 220,
    "transferFrom": "T3_D1_121_N",
    "transferOutCmh": 0,
    "makeupCmh": 0
   },
   "T3_D1_123_N": {
    "supplyCmh": 840,
    "exhaustCmh": 0,
    "returnCmh": 830,
    "freshAirCmh": 172.8,
    "source": "load",
    "basis": "cooling",
    "transferInCmh": 0,
    "transferFrom": null,
    "transferOutCmh": 0,
    "makeupCmh": 0
   }
  },
  "zones": [
   {
    "supplySystemId": "AHU-ACC",
    "roomIds": [
     "T3_D3_302_N",
     "T3_D3_303_N",
     "T3_D3_308_N",
     "T3_D3_310_N",
     "T3_D3_311_N",
     "T3_D3_312_N",
     "T3_D3_313_N",
     "T3_D3_320_N",
     "T3_D3_321_N",
     "T3_D3_322_N",
     "T3_D3_323_N",
     "T3_D2_202_N",
     "T3_D2_203_N",
     "T3_D2_207_N",
     "T3_D2_208_N",
     "T3_D2_210_N",
     "T3_D2_211_N",
     "T3_D2_212_N",
     "T3_D2_213_N",
     "T3_D2_214_N",
     "T3_D2_215_N",
     "T3_D2_220_N",
     "T3_D2_221_N",
     "T3_D2_222_N",
     "T3_D2_223_N",
     "T3_D1_102_N",
     "T3_D1_103_N",
     "T3_D1_107_N",
     "T3_D1_108_N",
     "T3_D1_110_N",
     "T3_D1_112_N",
     "T3_D1_113_N",
     "T3_D1_121_N",
     "T3_D1_122_N",
     "T3_D1_123_N"
    ],
    "transferRoomIds": [
     "T3_D3_305_N",
     "T3_D3_306_N",
     "T3_D3_361_N",
     "T3_D3_362_N",
     "T3_D3_363_N",
     "T3_D3_371_N",
     "T3_D3_372_N",
     "T3_D3_373_N",
     "T3_D2_205_N",
     "T3_D2_206_N",
     "T3_D2_261_N",
     "T3_D2_262_N",
     "T3_D2_263_N",
     "T3_D2_264_N",
     "T3_D2_265_N",
     "T3_D2_271_N",
     "T3_D2_272_N",
     "T3_D2_273_N",
     "T3_D1_105_N",
     "T3_D1_106_N",
     "T3_D1_114_N"
    ],
    "saCmh": 15890,
    "eaCmh": 5260,
    "minOaCmh": 2477,
    "oaCmh": 5530,
    "raCmh": 10360,
    "recirculating": true,
    "oaNeedCmh": 5523,
    "oaPct": 34.8,
    "pressurizationCmh": 270,
    "ok": true
   },
   {
    "supplySystemId": "AHU-BRG",
    "roomIds": [
     "T3_D4_401_N",
     "T3_D4_402_N",
     "T3_D4_403_N",
     "T3_D4_407_N",
     "T3_D4_408_N",
     "T3_D4_409_N",
     "T3_D4_410_N"
    ],
    "transferRoomIds": [
     "T3_D4_404_N"
    ],
    "saCmh": 7050,
    "eaCmh": 170,
    "minOaCmh": 230,
    "oaCmh": 1770,
    "raCmh": 5280,
    "recirculating": true,
    "oaNeedCmh": 1763,
    "oaPct": 25.1,
    "pressurizationCmh": 1600,
    "ok": true
   },
   {
    "supplySystemId": "SF-GAL",
    "roomIds": [
     "T3_D1_114_N"
    ],
    "transferRoomIds": [],
    "saCmh": 3410,
    "eaCmh": 3410,
    "minOaCmh": 86,
    "oaCmh": 3410,
    "raCmh": 0,
    "recirculating": false,
    "oaNeedCmh": 3410,
    "oaPct": 100,
    "pressurizationCmh": 0,
    "ok": true
   }
  ],
  "solas": {
   "lowestBelow": "기관실 — A류"
  }
 },
 "results": {
  "D1__AHU-ACC": {
   "rus": 19,
   "flowCmh": 6360,
   "roots": 1,
   "ducts": 53,
   "lengthM": 86.4,
   "indexPa": 198,
   "ductTypes": {
    "main": 11,
    "branch": 23,
    "sub_branch": 19
   },
   "kind": "supply",
   "rootSource": "fan-room:120",
   "designCmh": 6360,
   "sig": "[\"supply\",2000,12500,[[5000,8000,360],[15000,8000,350],[9300,10300,60],[5000,14000,340],[7000,14000,330],[9300,12600,280],[9300,14900,270],[5300,4400,400],[5300,6100,390],[7800,5300,80],[10500,1800,480],[10500,5300,480],[12300,10200,350],[12300,12500,350],[12300,14800,350],[15000,10800,330],[15000,14300,320],[18000,10800,420],[18000,14300,420]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 82% · RU 묶음 7/7개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D2__AHU-ACC": {
   "rus": 18,
   "flowCmh": 4850,
   "roots": 1,
   "ducts": 49,
   "lengthM": 103.4,
   "indexPa": 208,
   "ductTypes": {
    "main": 13,
    "branch": 18,
    "sub_branch": 18
   },
   "kind": "supply",
   "rootSource": "shaft-room:204",
   "designCmh": 4850,
   "sig": "[\"supply\",4800,9800,[[10000,8000,340],[9300,10300,40],[5000,14000,300],[7000,14000,300],[9300,12600,270],[9300,14900,260],[1000,1500,350],[3000,1500,340],[5700,3100,260],[8900,3100,230],[12100,3100,230],[15300,3100,230],[18500,3100,330],[1000,10500,300],[3000,10500,290],[12200,12900,230],[15400,12900,230],[18600,12900,320]],\"h44yrj\",[\"T3_D2_201_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 96% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D3__AHU-ACC": {
   "rus": 15,
   "flowCmh": 4680,
   "roots": 1,
   "ducts": 42,
   "lengthM": 89.7,
   "indexPa": 197,
   "ductTypes": {
    "main": 11,
    "branch": 16,
    "sub_branch": 15
   },
   "kind": "supply",
   "rootSource": "shaft-room:304",
   "designCmh": 4680,
   "sig": "[\"supply\",4800,9800,[[10000,8000,320],[9300,10300,40],[9300,12600,260],[9300,14900,250],[1000,1500,330],[3000,1500,330],[7000,1800,320],[7000,5300,320],[13200,3300,480],[18200,3200,330],[2000,10800,460],[2000,14300,460],[12200,12900,230],[15400,12900,230],[18600,12900,320]],\"13hzpxg\",[\"T3_D3_301_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 96% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D4__AHU-BRG": {
   "rus": 18,
   "flowCmh": 7050,
   "roots": 1,
   "ducts": 46,
   "lengthM": 65.9,
   "indexPa": 161,
   "ductTypes": {
    "main": 6,
    "branch": 22,
    "sub_branch": 18
   },
   "kind": "supply",
   "rootSource": "fan-room:405",
   "designCmh": 7050,
   "sig": "[\"supply\",12300,11300,[[17000,1100,480],[17000,3400,470],[17000,5700,470],[17000,8000,470],[17000,10300,470],[17000,12600,470],[17000,14900,470],[11000,8000,140],[9300,10300,120],[9500,3700,360],[9500,5000,350],[9500,6300,350],[12500,1800,380],[12500,5300,380],[8800,14800,360],[10300,14800,360],[11800,14800,480],[13300,14800,470]],\"ydfdsa\",[\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 58% · RU 묶음 5/5개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__SF-GAL": {
   "rus": 7,
   "flowCmh": 3410,
   "roots": 1,
   "ducts": 16,
   "lengthM": 19,
   "indexPa": 82,
   "ductTypes": {
    "branch": 9,
    "sub_branch": 7
   },
   "kind": "supply",
   "rootSource": "fan-room:116",
   "designCmh": 3410,
   "sig": "[\"supply\",18300,5300,[[14300,500,490],[14300,1500,490],[14300,2500,490],[14300,3500,490],[14300,4500,490],[14300,5500,480],[14300,6500,480]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 71% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D4__EF-BAT": {
   "rus": 1,
   "flowCmh": 240,
   "roots": 1,
   "ducts": 1,
   "lengthM": 1.2,
   "indexPa": 18,
   "ductTypes": {
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "own-room:406",
   "designCmh": 240,
   "sig": "[\"exhaust\",8300,1500,[[9500,1500,240]],\"ydfdsa\",[\"T3_D4_403_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D4__EF-BRG": {
   "rus": 1,
   "flowCmh": 170,
   "roots": 1,
   "ducts": 2,
   "lengthM": 4.2,
   "indexPa": 28,
   "ductTypes": {
    "branch": 1,
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "fan-room:405",
   "designCmh": 170,
   "sig": "[\"exhaust\",12800,11800,[[9300,12500,170]],\"ydfdsa\",[\"T3_D4_403_N\",\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__EF-CO2": {
   "rus": 1,
   "flowCmh": 160,
   "roots": 1,
   "ducts": 1,
   "lengthM": 1.7,
   "indexPa": 15,
   "ductTypes": {
    "sub_branch": 1
   },
   "kind": "exhaust",
   "rootSource": "own-room:111",
   "designCmh": 160,
   "sig": "[\"exhaust\",300,1500,[[2000,1500,160]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__EF-GAL": {
   "rus": 8,
   "flowCmh": 3630,
   "roots": 1,
   "ducts": 20,
   "lengthM": 24.5,
   "indexPa": 86,
   "ductTypes": {
    "branch": 12,
    "sub_branch": 8
   },
   "kind": "exhaust",
   "rootSource": "fan-room:116",
   "designCmh": 3630,
   "sig": "[\"exhaust\",18800,5800,[[12300,900,460],[12300,3100,460],[12300,5900,460],[16100,900,450],[16100,2900,450],[16100,4900,450],[16100,6700,450],[12700,4500,450]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_102_N\",\"T3_D1_103_N\",\"T3_D1_105_N\",\"T3_D1_106_N\",\"T3_D1_107_N\",\"T3_D1_108_N\",\"T3_D1_109_N\",\"T3_D1_110_N\",\"T3_D1_111_N\",\"T3_D1_112_N\",\"T3_D1_113_N\",\"T3_D1_115_N\",\"T3_D1_121_N\",\"T3_D1_122_N\",\"T3_D1_123_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__EF-LAU": {
   "rus": 2,
   "flowCmh": 870,
   "roots": 1,
   "ducts": 6,
   "lengthM": 13.4,
   "indexPa": 95,
   "ductTypes": {
    "branch": 4,
    "sub_branch": 2
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 870,
   "sig": "[\"exhaust\",2500,13000,[[4300,5200,440],[4300,3800,430]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 23% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__EF-PAN": {
   "rus": 2,
   "flowCmh": 870,
   "roots": 1,
   "ducts": 5,
   "lengthM": 17.3,
   "indexPa": 94,
   "ductTypes": {
    "branch": 3,
    "sub_branch": 2
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 870,
   "sig": "[\"exhaust\",1500,13000,[[14300,12500,440],[14300,9300,430]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__EF-SAN": {
   "rus": 3,
   "flowCmh": 500,
   "roots": 1,
   "ducts": 8,
   "lengthM": 16.3,
   "indexPa": 74,
   "ductTypes": {
    "main": 3,
    "branch": 2,
    "sub_branch": 3
   },
   "kind": "exhaust",
   "rootSource": "fan-room:120",
   "designCmh": 500,
   "sig": "[\"exhaust\",2500,12000,[[4800,11300,50],[6800,10500,250],[6800,3800,200]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 0%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D2__EF-SAN": {
   "rus": 12,
   "flowCmh": 1840,
   "roots": 1,
   "ducts": 27,
   "lengthM": 42.9,
   "indexPa": 72,
   "ductTypes": {
    "main": 11,
    "branch": 4,
    "sub_branch": 12
   },
   "kind": "exhaust",
   "rootSource": "shaft-room:204",
   "designCmh": 1840,
   "sig": "[\"exhaust\",5300,10300,[[4800,11300,50],[6800,10500,250],[1900,9300,330],[1900,11700,330],[4800,6000,110],[8000,6000,110],[11200,6000,110],[14400,6000,110],[17600,6000,110],[11300,10000,110],[14500,10000,110],[17700,10000,110]],\"h44yrj\",[\"T3_D2_201_N\",\"T3_D2_203_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 91% · RU 묶음 1/1개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D3__EF-SAN": {
   "rus": 8,
   "flowCmh": 960,
   "roots": 1,
   "ducts": 17,
   "lengthM": 30.8,
   "indexPa": 45,
   "ductTypes": {
    "main": 6,
    "branch": 3,
    "sub_branch": 8
   },
   "kind": "exhaust",
   "rootSource": "shaft-room:304",
   "designCmh": 960,
   "sig": "[\"exhaust\",5300,10300,[[4800,11300,50],[6800,10500,250],[4800,6000,110],[10800,6000,110],[16800,6000,110],[11300,10000,110],[14500,10000,110],[17700,10000,110]],\"13hzpxg\",[\"T3_D3_301_N\",\"T3_D3_303_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 87%",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D1__RA-ACC": {
   "rus": 11,
   "flowCmh": 3790,
   "roots": 1,
   "ducts": 43,
   "lengthM": 89.2,
   "indexPa": 174,
   "ductTypes": {
    "main": 6,
    "branch": 26,
    "sub_branch": 11
   },
   "kind": "return",
   "rootSource": "fan-room:120",
   "designCmh": 3790,
   "sig": "[\"exhaust\",1500,12000,[[9900,7300,40],[5900,12300,310],[5900,15700,300],[8300,13800,270],[10100,13800,270],[9300,3500,480],[11700,3500,470],[10800,11300,410],[10800,13700,410],[16300,12500,420],[19700,12500,410]],\"bt1466\",[\"T3_D1_101_N\",\"T3_D1_103_N\",\"T3_D1_111_N\",\"T3_D1_114_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 33% · 덕트 폭 간섭 1곳 · RU 묶음 5/5개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D2__RA-ACC": {
   "rus": 15,
   "flowCmh": 2940,
   "roots": 1,
   "ducts": 42,
   "lengthM": 68.1,
   "indexPa": 145,
   "ductTypes": {
    "main": 13,
    "branch": 14,
    "sub_branch": 15
   },
   "kind": "return",
   "rootSource": "shaft-room:204",
   "designCmh": 2940,
   "sig": "[\"exhaust\",4300,10300,[[300,7300,20],[5900,12300,270],[5900,15700,270],[8300,13800,260],[10100,13800,260],[1900,300,340],[1900,2700,340],[6900,6700,150],[10100,6700,120],[13300,6700,120],[16500,6700,120],[19700,6700,220],[13400,9300,120],[16600,9300,120],[19600,9300,210]],\"h44yrj\",[\"T3_D2_201_N\",\"T3_D2_203_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 94% · RU 묶음 3/3개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D3__RA-ACC": {
   "rus": 13,
   "flowCmh": 3630,
   "roots": 1,
   "ducts": 34,
   "lengthM": 64.6,
   "indexPa": 124,
   "ductTypes": {
    "main": 10,
    "branch": 11,
    "sub_branch": 13
   },
   "kind": "return",
   "rootSource": "shaft-room:304",
   "designCmh": 3630,
   "sig": "[\"exhaust\",4300,10300,[[300,7300,70],[8300,13800,500],[1900,300,330],[1900,2700,320],[4300,3500,260],[9700,3500,260],[15700,6700,360],[19700,6700,220],[300,12500,430],[3700,12500,430],[13400,9300,120],[16600,9300,120],[19600,9300,210]],\"13hzpxg\",[\"T3_D3_301_N\",\"T3_D3_303_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 94% · RU 묶음 3/3개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  },
  "D4__RA-BRG": {
   "rus": 14,
   "flowCmh": 5280,
   "roots": 1,
   "ducts": 41,
   "lengthM": 73.5,
   "indexPa": 165,
   "ductTypes": {
    "main": 4,
    "branch": 23,
    "sub_branch": 14
   },
   "kind": "return",
   "rootSource": "fan-room:405",
   "designCmh": 5280,
   "sig": "[\"exhaust\",11800,11800,[[14300,2300,430],[14300,6900,430],[14300,11500,430],[19700,2300,430],[19700,6900,430],[19700,11500,430],[8300,7300,110],[8300,4300,420],[8300,5700,410],[11300,3500,300],[13700,3500,290],[9500,13800,430],[12500,13800,370],[11300,13800,370]],\"ydfdsa\",[\"T3_D4_403_N\",\"T3_D4_406_N\"]]",
   "at": 1,
   "auto": true,
   "seconds": 0,
   "candidate": "직교 연결 후보 1 · 주관 복도 경유 20% · RU 묶음 4/4개",
   "candidates": 1,
   "pick": 0,
   "unconnected": 0,
   "zonesRelaxed": false,
   "edited": false
  }
 },
 "geometry": {
  "D1__AHU-ACC": {
   "root": {
    "x": 2000,
    "y": -12500
   },
   "rus": [
    {
     "x": 5000,
     "y": -8000,
     "flowCmh": 360
    },
    {
     "x": 15000,
     "y": -8000,
     "flowCmh": 350
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 60
    },
    {
     "x": 5000,
     "y": -14000,
     "flowCmh": 340
    },
    {
     "x": 7000,
     "y": -14000,
     "flowCmh": 330
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 280
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 270
    },
    {
     "x": 5300,
     "y": -4400,
     "flowCmh": 400
    },
    {
     "x": 5300,
     "y": -6100,
     "flowCmh": 390
    },
    {
     "x": 7800,
     "y": -5300,
     "flowCmh": 80
    },
    {
     "x": 10500,
     "y": -1800,
     "flowCmh": 480
    },
    {
     "x": 10500,
     "y": -5300,
     "flowCmh": 480
    },
    {
     "x": 12300,
     "y": -10200,
     "flowCmh": 350
    },
    {
     "x": 12300,
     "y": -12500,
     "flowCmh": 350
    },
    {
     "x": 12300,
     "y": -14800,
     "flowCmh": 350
    },
    {
     "x": 15000,
     "y": -10800,
     "flowCmh": 330
    },
    {
     "x": 15000,
     "y": -14300,
     "flowCmh": 320
    },
    {
     "x": 18000,
     "y": -10800,
     "flowCmh": 420
    },
    {
     "x": 18000,
     "y": -14300,
     "flowCmh": 420
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 400,
     "diameterMm": 0,
     "flowCmh": 6360,
     "points": [
      {
       "x": 2000,
       "y": -12500
      },
      {
       "x": 2000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 400,
     "diameterMm": 0,
     "flowCmh": 6360,
     "points": [
      {
       "x": 2000,
       "y": -8400
      },
      {
       "x": 4500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5330,
     "points": [
      {
       "x": 5000,
       "y": -8400
      },
      {
       "x": 5300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 550,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 3910,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 550,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 3850,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 10500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1840,
     "points": [
      {
       "x": 12300,
       "y": -8400
      },
      {
       "x": 13900,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1490,
     "points": [
      {
       "x": 13900,
       "y": -8400
      },
      {
       "x": 14200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 350,
     "diameterMm": 0,
     "flowCmh": 6000,
     "points": [
      {
       "x": 4500,
       "y": -8400
      },
      {
       "x": 5000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4540,
     "points": [
      {
       "x": 5300,
       "y": -8400
      },
      {
       "x": 7800,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 4460,
     "points": [
      {
       "x": 7800,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2890,
     "points": [
      {
       "x": 10500,
       "y": -8400
      },
      {
       "x": 12300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 670,
     "points": [
      {
       "x": 5000,
       "y": -8400
      },
      {
       "x": 5000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1050,
     "points": [
      {
       "x": 12300,
       "y": -8400
      },
      {
       "x": 12300,
       "y": -9400
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 12300,
       "y": -9400
      },
      {
       "x": 11500,
       "y": -9400
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 11500,
       "y": -9400
      },
      {
       "x": 11500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-30",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 840,
     "points": [
      {
       "x": 14200,
       "y": -8400
      },
      {
       "x": 17200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 14200,
       "y": -8400
      },
      {
       "x": 14200,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-37",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 840,
     "points": [
      {
       "x": 17200,
       "y": -8400
      },
      {
       "x": 17200,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 790,
     "points": [
      {
       "x": 5300,
       "y": -8400
      },
      {
       "x": 5300,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 960,
     "points": [
      {
       "x": 10500,
       "y": -8400
      },
      {
       "x": 10500,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 4500,
       "y": -8400
      },
      {
       "x": 4500,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 4500,
       "y": -7200
      },
      {
       "x": 5000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 13900,
       "y": -8400
      },
      {
       "x": 13900,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 13900,
       "y": -7200
      },
      {
       "x": 15000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 5000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 5300,
       "y": -6900
      },
      {
       "x": 4500,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 4500,
       "y": -6900
      },
      {
       "x": 4500,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 10500,
       "y": -6100
      },
      {
       "x": 9700,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-23",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 9700,
       "y": -6100
      },
      {
       "x": 9700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-32",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -12500
      },
      {
       "x": 11500,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 14200,
       "y": -10800
      },
      {
       "x": 14200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-40",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -10800
      },
      {
       "x": 17200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 5000,
       "y": -7200
      },
      {
       "x": 5000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 15000,
       "y": -7200
      },
      {
       "x": 15000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 60,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 5000,
       "y": -13200
      },
      {
       "x": 5000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 7000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 280,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 400,
     "points": [
      {
       "x": 4500,
       "y": -4400
      },
      {
       "x": 5300,
       "y": -4400
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 390,
     "points": [
      {
       "x": 5300,
       "y": -6900
      },
      {
       "x": 5300,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 80,
     "points": [
      {
       "x": 7800,
       "y": -8400
      },
      {
       "x": 7800,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 9700,
       "y": -1800
      },
      {
       "x": 10500,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 10500,
       "y": -6100
      },
      {
       "x": 10500,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-047",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 12300,
       "y": -9400
      },
      {
       "x": 12300,
       "y": -10200
      }
     ]
    },
    {
     "id": "duct-048",
     "displayName": "G001-D-33",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -12500
      },
      {
       "x": 12300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-049",
     "displayName": "G001-D-38",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 11500,
       "y": -14800
      },
      {
       "x": 12300,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-050",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 14200,
       "y": -10800
      },
      {
       "x": 15000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-051",
     "displayName": "G001-D-39",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 14200,
       "y": -14300
      },
      {
       "x": 15000,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-052",
     "displayName": "G001-D-41",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -10800
      },
      {
       "x": 18000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-053",
     "displayName": "G001-D-42",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 17200,
       "y": -14300
      },
      {
       "x": 18000,
       "y": -14300
      }
     ]
    }
   ]
  },
  "D2__AHU-ACC": {
   "root": {
    "x": 4800,
    "y": -9800
   },
   "rus": [
    {
     "x": 10000,
     "y": -8000,
     "flowCmh": 340
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 40
    },
    {
     "x": 5000,
     "y": -14000,
     "flowCmh": 300
    },
    {
     "x": 7000,
     "y": -14000,
     "flowCmh": 300
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 270
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 260
    },
    {
     "x": 1000,
     "y": -1500,
     "flowCmh": 350
    },
    {
     "x": 3000,
     "y": -1500,
     "flowCmh": 340
    },
    {
     "x": 5700,
     "y": -3100,
     "flowCmh": 260
    },
    {
     "x": 8900,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 12100,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 15300,
     "y": -3100,
     "flowCmh": 230
    },
    {
     "x": 18500,
     "y": -3100,
     "flowCmh": 330
    },
    {
     "x": 1000,
     "y": -10500,
     "flowCmh": 300
    },
    {
     "x": 3000,
     "y": -10500,
     "flowCmh": 290
    },
    {
     "x": 12200,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 15400,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 18600,
     "y": -12900,
     "flowCmh": 320
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4250,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4800,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1280,
     "points": [
      {
       "x": 4800,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2970,
     "points": [
      {
       "x": 4800,
       "y": -7600
      },
      {
       "x": 5700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2180,
     "points": [
      {
       "x": 8500,
       "y": -7600
      },
      {
       "x": 8900,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1570,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 11300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1110,
     "points": [
      {
       "x": 12200,
       "y": -7600
      },
      {
       "x": 14500,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 15400,
       "y": -7600
      },
      {
       "x": 17700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1950,
     "points": [
      {
       "x": 8900,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2710,
     "points": [
      {
       "x": 5700,
       "y": -7600
      },
      {
       "x": 8500,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1340,
     "points": [
      {
       "x": 11300,
       "y": -7600
      },
      {
       "x": 12200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 880,
     "points": [
      {
       "x": 14500,
       "y": -7600
      },
      {
       "x": 15400,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 17700,
       "y": -7600
      },
      {
       "x": 18600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 3000,
       "y": -7600
      },
      {
       "x": 3000,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 600,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4200,
       "y": -9800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 600,
     "points": [
      {
       "x": 4200,
       "y": -9800
      },
      {
       "x": 4200,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 530,
     "points": [
      {
       "x": 8500,
       "y": -7600
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 3000,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 690,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 9300,
       "y": -8800
      },
      {
       "x": 10000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -13200
      },
      {
       "x": 4200,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -13200
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4800,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 4800,
       "y": -700
      },
      {
       "x": 1000,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4200,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 11300,
       "y": -7600
      },
      {
       "x": 11300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 14500,
       "y": -7600
      },
      {
       "x": 14500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 17700,
       "y": -7600
      },
      {
       "x": 17700,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 3000,
       "y": -9700
      },
      {
       "x": 1000,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 10000,
       "y": -8800
      },
      {
       "x": 10000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9300,
       "y": -8800
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 4200,
       "y": -14000
      },
      {
       "x": 5000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 7000,
       "y": -13200
      },
      {
       "x": 7000,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 1000,
       "y": -700
      },
      {
       "x": 1000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 4200,
       "y": -1500
      },
      {
       "x": 3000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5700,
       "y": -7600
      },
      {
       "x": 5700,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 8900,
       "y": -7600
      },
      {
       "x": 8900,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 11300,
       "y": -3100
      },
      {
       "x": 12100,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 14500,
       "y": -3100
      },
      {
       "x": 15300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 17700,
       "y": -3100
      },
      {
       "x": 18500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 1000,
       "y": -9700
      },
      {
       "x": 1000,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 3000,
       "y": -9700
      },
      {
       "x": 3000,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-047",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 12200,
       "y": -7600
      },
      {
       "x": 12200,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-048",
     "displayName": "G001-D-33",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 15400,
       "y": -7600
      },
      {
       "x": 15400,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-049",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18600,
       "y": -7600
      },
      {
       "x": 18600,
       "y": -12900
      }
     ]
    }
   ]
  },
  "D3__AHU-ACC": {
   "root": {
    "x": 4800,
    "y": -9800
   },
   "rus": [
    {
     "x": 10000,
     "y": -8000,
     "flowCmh": 320
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 40
    },
    {
     "x": 9300,
     "y": -12600,
     "flowCmh": 260
    },
    {
     "x": 9300,
     "y": -14900,
     "flowCmh": 250
    },
    {
     "x": 1000,
     "y": -1500,
     "flowCmh": 330
    },
    {
     "x": 3000,
     "y": -1500,
     "flowCmh": 330
    },
    {
     "x": 7000,
     "y": -1800,
     "flowCmh": 320
    },
    {
     "x": 7000,
     "y": -5300,
     "flowCmh": 320
    },
    {
     "x": 13200,
     "y": -3300,
     "flowCmh": 480
    },
    {
     "x": 18200,
     "y": -3200,
     "flowCmh": 330
    },
    {
     "x": 2000,
     "y": -10800,
     "flowCmh": 460
    },
    {
     "x": 2000,
     "y": -14300,
     "flowCmh": 460
    },
    {
     "x": 12200,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 15400,
     "y": -12900,
     "flowCmh": 230
    },
    {
     "x": 18600,
     "y": -12900,
     "flowCmh": 320
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 4680,
     "points": [
      {
       "x": 4800,
       "y": -9800
      },
      {
       "x": 4800,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1580,
     "points": [
      {
       "x": 4800,
       "y": -8400
      },
      {
       "x": 4200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 3100,
     "points": [
      {
       "x": 4800,
       "y": -8400
      },
      {
       "x": 7000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1590,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 12200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1950,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 9000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1630,
     "points": [
      {
       "x": 9000,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1360,
     "points": [
      {
       "x": 12200,
       "y": -8400
      },
      {
       "x": 13200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 15400,
       "y": -8400
      },
      {
       "x": 18200,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2460,
     "points": [
      {
       "x": 7000,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 880,
     "points": [
      {
       "x": 13200,
       "y": -8400
      },
      {
       "x": 15400,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18200,
       "y": -8400
      },
      {
       "x": 18600,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 920,
     "points": [
      {
       "x": 2000,
       "y": -8400
      },
      {
       "x": 2000,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 510,
     "points": [
      {
       "x": 8500,
       "y": -8400
      },
      {
       "x": 8500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 640,
     "points": [
      {
       "x": 7000,
       "y": -8400
      },
      {
       "x": 7000,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 920,
     "points": [
      {
       "x": 4200,
       "y": -8400
      },
      {
       "x": 2000,
       "y": -8400
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4200,
       "y": -8400
      },
      {
       "x": 4200,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 9000,
       "y": -8400
      },
      {
       "x": 9000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 9000,
       "y": -7200
      },
      {
       "x": 10000,
       "y": -7200
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 8500,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4800,
       "y": -5000
      },
      {
       "x": 4800,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4800,
       "y": -700
      },
      {
       "x": 1000,
       "y": -700
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -5000
      },
      {
       "x": 4200,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 7000,
       "y": -6100
      },
      {
       "x": 6200,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 6200,
       "y": -6100
      },
      {
       "x": 6200,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 2000,
       "y": -10000
      },
      {
       "x": 1200,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 1200,
       "y": -10000
      },
      {
       "x": 1200,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 10000,
       "y": -7200
      },
      {
       "x": 10000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9300,
       "y": -8400
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 8500,
       "y": -12600
      },
      {
       "x": 9300,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 8500,
       "y": -14900
      },
      {
       "x": 9300,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1000,
       "y": -700
      },
      {
       "x": 1000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 4200,
       "y": -1500
      },
      {
       "x": 3000,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 6200,
       "y": -1800
      },
      {
       "x": 7000,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 7000,
       "y": -6100
      },
      {
       "x": 7000,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 13200,
       "y": -8400
      },
      {
       "x": 13200,
       "y": -3300
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 18200,
       "y": -8400
      },
      {
       "x": 18200,
       "y": -3200
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 2000,
       "y": -10000
      },
      {
       "x": 2000,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 1200,
       "y": -14300
      },
      {
       "x": 2000,
       "y": -14300
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 12200,
       "y": -8400
      },
      {
       "x": 12200,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 230,
     "points": [
      {
       "x": 15400,
       "y": -8400
      },
      {
       "x": 15400,
       "y": -12900
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 18600,
       "y": -8400
      },
      {
       "x": 18600,
       "y": -12900
      }
     ]
    }
   ]
  },
  "D4__AHU-BRG": {
   "root": {
    "x": 12300,
    "y": -11300
   },
   "rus": [
    {
     "x": 17000,
     "y": -1100,
     "flowCmh": 480
    },
    {
     "x": 17000,
     "y": -3400,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -5700,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -8000,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -10300,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -12600,
     "flowCmh": 470
    },
    {
     "x": 17000,
     "y": -14900,
     "flowCmh": 470
    },
    {
     "x": 11000,
     "y": -8000,
     "flowCmh": 140
    },
    {
     "x": 9300,
     "y": -10300,
     "flowCmh": 120
    },
    {
     "x": 9500,
     "y": -3700,
     "flowCmh": 360
    },
    {
     "x": 9500,
     "y": -5000,
     "flowCmh": 350
    },
    {
     "x": 9500,
     "y": -6300,
     "flowCmh": 350
    },
    {
     "x": 12500,
     "y": -1800,
     "flowCmh": 380
    },
    {
     "x": 12500,
     "y": -5300,
     "flowCmh": 380
    },
    {
     "x": 8800,
     "y": -14800,
     "flowCmh": 360
    },
    {
     "x": 10300,
     "y": -14800,
     "flowCmh": 360
    },
    {
     "x": 11800,
     "y": -14800,
     "flowCmh": 480
    },
    {
     "x": 13300,
     "y": -14800,
     "flowCmh": 470
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 350,
     "diameterMm": 0,
     "flowCmh": 6100,
     "points": [
      {
       "x": 12300,
       "y": -11300
      },
      {
       "x": 12300,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1940,
     "points": [
      {
       "x": 12300,
       "y": -7600
      },
      {
       "x": 11700,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5240,
     "points": [
      {
       "x": 12300,
       "y": -8800
      },
      {
       "x": 12300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 10300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1180,
     "points": [
      {
       "x": 11700,
       "y": -7600
      },
      {
       "x": 10300,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 500,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 5380,
     "points": [
      {
       "x": 12300,
       "y": -10800
      },
      {
       "x": 12300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3300,
     "points": [
      {
       "x": 12300,
       "y": -7600
      },
      {
       "x": 16200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1060,
     "points": [
      {
       "x": 10300,
       "y": -7600
      },
      {
       "x": 10300,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 10300,
       "y": -6300
      },
      {
       "x": 10300,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 760,
     "points": [
      {
       "x": 11700,
       "y": -7600
      },
      {
       "x": 11700,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 12300,
       "y": -11300
      },
      {
       "x": 11800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 11800,
       "y": -11300
      },
      {
       "x": 11800,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 12300,
       "y": -10800
      },
      {
       "x": 10300,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 10300,
       "y": -10800
      },
      {
       "x": 10300,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3300,
     "points": [
      {
       "x": 16200,
       "y": -7600
      },
      {
       "x": 16200,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 940,
     "points": [
      {
       "x": 16200,
       "y": -10300
      },
      {
       "x": 16200,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1410,
     "points": [
      {
       "x": 16200,
       "y": -8800
      },
      {
       "x": 16200,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1890,
     "points": [
      {
       "x": 16200,
       "y": -8800
      },
      {
       "x": 17000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1420,
     "points": [
      {
       "x": 17000,
       "y": -8800
      },
      {
       "x": 17800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1420,
     "points": [
      {
       "x": 17800,
       "y": -8800
      },
      {
       "x": 17800,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-36",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 17800,
       "y": -5700
      },
      {
       "x": 17800,
       "y": -3400
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-38",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 17800,
       "y": -3400
      },
      {
       "x": 17800,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-31",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -12600
      },
      {
       "x": 16200,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 12300,
       "y": -8800
      },
      {
       "x": 11000,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -5000
      },
      {
       "x": 10300,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -5300
      },
      {
       "x": 11700,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -14000
      },
      {
       "x": 8800,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 11800,
       "y": -14000
      },
      {
       "x": 13300,
       "y": -14000
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-40",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 17800,
       "y": -1100
      },
      {
       "x": 17000,
       "y": -1100
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-39",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17800,
       "y": -3400
      },
      {
       "x": 17000,
       "y": -3400
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17800,
       "y": -5700
      },
      {
       "x": 17000,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 17000,
       "y": -8800
      },
      {
       "x": 17000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -10300
      },
      {
       "x": 17000,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -12600
      },
      {
       "x": 17000,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 16200,
       "y": -14900
      },
      {
       "x": 17000,
       "y": -14900
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 140,
     "points": [
      {
       "x": 11000,
       "y": -8800
      },
      {
       "x": 11000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 9300,
       "y": -7600
      },
      {
       "x": 9300,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-34",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -3700
      },
      {
       "x": 9500,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 10300,
       "y": -5000
      },
      {
       "x": 9500,
       "y": -5000
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 350,
     "points": [
      {
       "x": 10300,
       "y": -6300
      },
      {
       "x": 9500,
       "y": -6300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -1800
      },
      {
       "x": 12500,
       "y": -1800
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 380,
     "points": [
      {
       "x": 11700,
       "y": -5300
      },
      {
       "x": 12500,
       "y": -5300
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 8800,
       "y": -14000
      },
      {
       "x": 8800,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-044",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 10300,
       "y": -14000
      },
      {
       "x": 10300,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-045",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 11800,
       "y": -14000
      },
      {
       "x": 11800,
       "y": -14800
      }
     ]
    },
    {
     "id": "duct-046",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 13300,
       "y": -14000
      },
      {
       "x": 13300,
       "y": -14800
      }
     ]
    }
   ]
  },
  "D1__SF-GAL": {
   "root": {
    "x": 18300,
    "y": -5300
   },
   "rus": [
    {
     "x": 14300,
     "y": -500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -1500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -2500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -3500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -4500,
     "flowCmh": 490
    },
    {
     "x": 14300,
     "y": -5500,
     "flowCmh": 480
    },
    {
     "x": 14300,
     "y": -6500,
     "flowCmh": 480
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 18300,
       "y": -5300
      },
      {
       "x": 18300,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 18300,
       "y": -8000
      },
      {
       "x": 15100,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3410,
     "points": [
      {
       "x": 15100,
       "y": -8000
      },
      {
       "x": 15100,
       "y": -6500
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2450,
     "points": [
      {
       "x": 15100,
       "y": -5500
      },
      {
       "x": 15100,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1960,
     "points": [
      {
       "x": 15100,
       "y": -4500
      },
      {
       "x": 15100,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1470,
     "points": [
      {
       "x": 15100,
       "y": -3500
      },
      {
       "x": 15100,
       "y": -2500
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 980,
     "points": [
      {
       "x": 15100,
       "y": -2500
      },
      {
       "x": 15100,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2930,
     "points": [
      {
       "x": 15100,
       "y": -6500
      },
      {
       "x": 15100,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -1500
      },
      {
       "x": 15100,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -500
      },
      {
       "x": 14300,
       "y": -500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -1500
      },
      {
       "x": 14300,
       "y": -1500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -2500
      },
      {
       "x": 14300,
       "y": -2500
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -3500
      },
      {
       "x": 14300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 490,
     "points": [
      {
       "x": 15100,
       "y": -4500
      },
      {
       "x": 14300,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 15100,
       "y": -5500
      },
      {
       "x": 14300,
       "y": -5500
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 15100,
       "y": -6500
      },
      {
       "x": 14300,
       "y": -6500
      }
     ]
    }
   ]
  },
  "D4__EF-BAT": {
   "root": {
    "x": 8300,
    "y": -1500
   },
   "rus": [
    {
     "x": 9500,
     "y": -1500,
     "flowCmh": 240
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 240,
     "points": [
      {
       "x": 8300,
       "y": -1500
      },
      {
       "x": 9500,
       "y": -1500
      }
     ]
    }
   ]
  },
  "D4__EF-BRG": {
   "root": {
    "x": 12800,
    "y": -11800
   },
   "rus": [
    {
     "x": 9300,
     "y": -12500,
     "flowCmh": 170
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 12800,
       "y": -11800
      },
      {
       "x": 12800,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 170,
     "points": [
      {
       "x": 12800,
       "y": -12500
      },
      {
       "x": 9300,
       "y": -12500
      }
     ]
    }
   ]
  },
  "D1__EF-CO2": {
   "root": {
    "x": 300,
    "y": -1500
   },
   "rus": [
    {
     "x": 2000,
     "y": -1500,
     "flowCmh": 160
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 160,
     "points": [
      {
       "x": 300,
       "y": -1500
      },
      {
       "x": 2000,
       "y": -1500
      }
     ]
    }
   ]
  },
  "D1__EF-GAL": {
   "root": {
    "x": 18800,
    "y": -5800
   },
   "rus": [
    {
     "x": 12300,
     "y": -900,
     "flowCmh": 460
    },
    {
     "x": 12300,
     "y": -3100,
     "flowCmh": 460
    },
    {
     "x": 12300,
     "y": -5900,
     "flowCmh": 460
    },
    {
     "x": 16100,
     "y": -900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -2900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -4900,
     "flowCmh": 450
    },
    {
     "x": 16100,
     "y": -6700,
     "flowCmh": 450
    },
    {
     "x": 12700,
     "y": -4500,
     "flowCmh": 450
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3630,
     "points": [
      {
       "x": 18800,
       "y": -5800
      },
      {
       "x": 18800,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 450,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3630,
     "points": [
      {
       "x": 18800,
       "y": -4900
      },
      {
       "x": 17200,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 900,
     "points": [
      {
       "x": 17200,
       "y": -4900
      },
      {
       "x": 16900,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2730,
     "points": [
      {
       "x": 17200,
       "y": -4900
      },
      {
       "x": 17200,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2730,
     "points": [
      {
       "x": 17200,
       "y": -3700
      },
      {
       "x": 16100,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2280,
     "points": [
      {
       "x": 16100,
       "y": -3700
      },
      {
       "x": 15300,
       "y": -3700
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2280,
     "points": [
      {
       "x": 15300,
       "y": -3700
      },
      {
       "x": 15300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 15300,
       "y": -3100
      },
      {
       "x": 15300,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 15300,
       "y": -3100
      },
      {
       "x": 13500,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 13500,
       "y": -3100
      },
      {
       "x": 13500,
       "y": -4500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -4500
      },
      {
       "x": 13500,
       "y": -5900
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -4900
      },
      {
       "x": 16900,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 15300,
       "y": -900
      },
      {
       "x": 12300,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -3100
      },
      {
       "x": 12300,
       "y": -3100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 460,
     "points": [
      {
       "x": 13500,
       "y": -5900
      },
      {
       "x": 12300,
       "y": -5900
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 15300,
       "y": -900
      },
      {
       "x": 16100,
       "y": -900
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-9",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16100,
       "y": -3700
      },
      {
       "x": 16100,
       "y": -2900
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -4900
      },
      {
       "x": 16100,
       "y": -4900
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 16900,
       "y": -6700
      },
      {
       "x": 16100,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 13500,
       "y": -4500
      },
      {
       "x": 12700,
       "y": -4500
      }
     ]
    }
   ]
  },
  "D1__EF-LAU": {
   "root": {
    "x": 2500,
    "y": -13000
   },
   "rus": [
    {
     "x": 4300,
     "y": -5200,
     "flowCmh": 440
    },
    {
     "x": 4300,
     "y": -3800,
     "flowCmh": 430
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 2500,
       "y": -13000
      },
      {
       "x": 4300,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 4300,
       "y": -13000
      },
      {
       "x": 4300,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 4300,
       "y": -6000
      },
      {
       "x": 5100,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 5100,
       "y": -6000
      },
      {
       "x": 5100,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 4300,
       "y": -6000
      },
      {
       "x": 4300,
       "y": -5200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 5100,
       "y": -3800
      },
      {
       "x": 4300,
       "y": -3800
      }
     ]
    }
   ]
  },
  "D1__EF-PAN": {
   "root": {
    "x": 1500,
    "y": -13000
   },
   "rus": [
    {
     "x": 14300,
     "y": -12500,
     "flowCmh": 440
    },
    {
     "x": 14300,
     "y": -9300,
     "flowCmh": 430
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 1500,
       "y": -13000
      },
      {
       "x": 1500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 1500,
       "y": -12500
      },
      {
       "x": 13500,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 13500,
       "y": -12500
      },
      {
       "x": 13500,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 13500,
       "y": -12500
      },
      {
       "x": 14300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 13500,
       "y": -9300
      },
      {
       "x": 14300,
       "y": -9300
      }
     ]
    }
   ]
  },
  "D1__EF-SAN": {
   "root": {
    "x": 2500,
    "y": -12000
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 6800,
     "y": -3800,
     "flowCmh": 200
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 2500,
       "y": -12000
      },
      {
       "x": 4000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 450,
     "points": [
      {
       "x": 4000,
       "y": -12000
      },
      {
       "x": 6000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6000,
       "y": -12000
      },
      {
       "x": 6800,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4000,
       "y": -12000
      },
      {
       "x": 4000,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 6000,
       "y": -12000
      },
      {
       "x": 6000,
       "y": -3800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4000,
       "y": -11300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -12000
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 200,
     "points": [
      {
       "x": 6000,
       "y": -3800
      },
      {
       "x": 6800,
       "y": -3800
      }
     ]
    }
   ]
  },
  "D2__EF-SAN": {
   "root": {
    "x": 5300,
    "y": -10300
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 1900,
     "y": -9300,
     "flowCmh": 330
    },
    {
     "x": 1900,
     "y": -11700,
     "flowCmh": 330
    },
    {
     "x": 4800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 8000,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11200,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 14400,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 17600,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11300,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 14500,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 17700,
     "y": -10000,
     "flowCmh": 110
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1130,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 5300,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 5300,
       "y": -8000
      },
      {
       "x": 4800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1020,
     "points": [
      {
       "x": 5300,
       "y": -8000
      },
      {
       "x": 6800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 770,
     "points": [
      {
       "x": 6800,
       "y": -8000
      },
      {
       "x": 8000,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 8000,
       "y": -8000
      },
      {
       "x": 11200,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 11200,
       "y": -8000
      },
      {
       "x": 12100,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 14400,
       "y": -8000
      },
      {
       "x": 16800,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8000
      },
      {
       "x": 17700,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 13700,
       "y": -8000
      },
      {
       "x": 14400,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 12100,
       "y": -8000
      },
      {
       "x": 13700,
       "y": -8000
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8000
      },
      {
       "x": 16800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 12100,
       "y": -8000
      },
      {
       "x": 12100,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 13700,
       "y": -8000
      },
      {
       "x": 13700,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -8000
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1900,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 1900,
       "y": -10300
      },
      {
       "x": 1900,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 4800,
       "y": -8000
      },
      {
       "x": 4800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 8000,
       "y": -8000
      },
      {
       "x": 8000,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11200,
       "y": -8000
      },
      {
       "x": 11200,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 14400,
       "y": -8000
      },
      {
       "x": 14400,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -6000
      },
      {
       "x": 17600,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 12100,
       "y": -10000
      },
      {
       "x": 11300,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 13700,
       "y": -10000
      },
      {
       "x": 14500,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-16",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 17700,
       "y": -8000
      },
      {
       "x": 17700,
       "y": -10000
      }
     ]
    }
   ]
  },
  "D3__EF-SAN": {
   "root": {
    "x": 5300,
    "y": -10300
   },
   "rus": [
    {
     "x": 4800,
     "y": -11300,
     "flowCmh": 50
    },
    {
     "x": 6800,
     "y": -10500,
     "flowCmh": 250
    },
    {
     "x": 4800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 10800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 16800,
     "y": -6000,
     "flowCmh": 110
    },
    {
     "x": 11300,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 14500,
     "y": -10000,
     "flowCmh": 110
    },
    {
     "x": 17700,
     "y": -10000,
     "flowCmh": 110
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 710,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 660,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 4800,
       "y": -8800
      },
      {
       "x": 10800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 11300,
       "y": -8800
      },
      {
       "x": 14500,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 14500,
       "y": -8800
      },
      {
       "x": 16800,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 440,
     "points": [
      {
       "x": 10800,
       "y": -8800
      },
      {
       "x": 11300,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 5300,
       "y": -10300
      },
      {
       "x": 5300,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 5300,
       "y": -9700
      },
      {
       "x": 6800,
       "y": -9700
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8800
      },
      {
       "x": 17700,
       "y": -8800
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-2",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 50,
     "points": [
      {
       "x": 4800,
       "y": -10300
      },
      {
       "x": 4800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 250,
     "points": [
      {
       "x": 6800,
       "y": -9700
      },
      {
       "x": 6800,
       "y": -10500
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-4",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 4800,
       "y": -8800
      },
      {
       "x": 4800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10800,
       "y": -8800
      },
      {
       "x": 10800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 16800,
       "y": -8800
      },
      {
       "x": 16800,
       "y": -6000
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11300,
       "y": -8800
      },
      {
       "x": 11300,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 14500,
       "y": -8800
      },
      {
       "x": 14500,
       "y": -10000
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 17700,
       "y": -8800
      },
      {
       "x": 17700,
       "y": -10000
      }
     ]
    }
   ]
  },
  "D1__RA-ACC": {
   "root": {
    "x": 1500,
    "y": -12000
   },
   "rus": [
    {
     "x": 9900,
     "y": -7300,
     "flowCmh": 40
    },
    {
     "x": 5900,
     "y": -12300,
     "flowCmh": 310
    },
    {
     "x": 5900,
     "y": -15700,
     "flowCmh": 300
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 270
    },
    {
     "x": 10100,
     "y": -13800,
     "flowCmh": 270
    },
    {
     "x": 9300,
     "y": -3500,
     "flowCmh": 480
    },
    {
     "x": 11700,
     "y": -3500,
     "flowCmh": 470
    },
    {
     "x": 10800,
     "y": -11300,
     "flowCmh": 410
    },
    {
     "x": 10800,
     "y": -13700,
     "flowCmh": 410
    },
    {
     "x": 16300,
     "y": -12500,
     "flowCmh": 420
    },
    {
     "x": 19700,
     "y": -12500,
     "flowCmh": 410
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 2000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 2000,
       "y": -12000
      },
      {
       "x": 2000,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 2000,
       "y": -13000
      },
      {
       "x": 200,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 200,
       "y": -13000
      },
      {
       "x": 200,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1820,
     "points": [
      {
       "x": 200,
       "y": -7300
      },
      {
       "x": 8500,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 870,
     "points": [
      {
       "x": 8500,
       "y": -7300
      },
      {
       "x": 9100,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 610,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1500,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 610,
     "points": [
      {
       "x": 1500,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1000,
       "y": -12000
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1000,
       "y": -12000
      },
      {
       "x": 1000,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 1000,
       "y": -11200
      },
      {
       "x": 7500,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 7500,
       "y": -11200
      },
      {
       "x": 7500,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 1500,
       "y": -12000
      },
      {
       "x": 1500,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 1500,
       "y": -12600
      },
      {
       "x": 600,
       "y": -12600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-7",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 600,
       "y": -12600
      },
      {
       "x": 600,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 600,
       "y": -10800
      },
      {
       "x": 7800,
       "y": -10800
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-17",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 7800,
       "y": -10800
      },
      {
       "x": 7800,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-19",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 7800,
       "y": -11600
      },
      {
       "x": 10800,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 820,
     "points": [
      {
       "x": 10800,
       "y": -11600
      },
      {
       "x": 10800,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 950,
     "points": [
      {
       "x": 8500,
       "y": -7300
      },
      {
       "x": 8500,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 9100,
       "y": -7300
      },
      {
       "x": 9100,
       "y": -7800
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 9100,
       "y": -7800
      },
      {
       "x": 16300,
       "y": -7800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 16300,
       "y": -7800
      },
      {
       "x": 16300,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 310,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 8500,
       "y": -4300
      },
      {
       "x": 8500,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-23",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 8500,
       "y": -4300
      },
      {
       "x": 11700,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 10800,
       "y": -12100
      },
      {
       "x": 11600,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-32",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 11600,
       "y": -12100
      },
      {
       "x": 11600,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-35",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 16300,
       "y": -11700
      },
      {
       "x": 19700,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 40,
     "points": [
      {
       "x": 9100,
       "y": -7300
      },
      {
       "x": 9900,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 310,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -12300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 5100,
       "y": -15700
      },
      {
       "x": 5900,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 10100,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-27",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 480,
     "points": [
      {
       "x": 8500,
       "y": -3500
      },
      {
       "x": 9300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 470,
     "points": [
      {
       "x": 11700,
       "y": -4300
      },
      {
       "x": 11700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-34",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 11600,
       "y": -11300
      },
      {
       "x": 10800,
       "y": -11300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 10800,
       "y": -12100
      },
      {
       "x": 10800,
       "y": -13700
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 16300,
       "y": -11700
      },
      {
       "x": 16300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-043",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 19700,
       "y": -11700
      },
      {
       "x": 19700,
       "y": -12500
      }
     ]
    }
   ]
  },
  "D2__RA-ACC": {
   "root": {
    "x": 4300,
    "y": -10300
   },
   "rus": [
    {
     "x": 300,
     "y": -7300,
     "flowCmh": 20
    },
    {
     "x": 5900,
     "y": -12300,
     "flowCmh": 270
    },
    {
     "x": 5900,
     "y": -15700,
     "flowCmh": 270
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 260
    },
    {
     "x": 10100,
     "y": -13800,
     "flowCmh": 260
    },
    {
     "x": 1900,
     "y": -300,
     "flowCmh": 340
    },
    {
     "x": 1900,
     "y": -2700,
     "flowCmh": 340
    },
    {
     "x": 6900,
     "y": -6700,
     "flowCmh": 150
    },
    {
     "x": 10100,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 13300,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 16500,
     "y": -6700,
     "flowCmh": 120
    },
    {
     "x": 19700,
     "y": -6700,
     "flowCmh": 220
    },
    {
     "x": 13400,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 16600,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 19600,
     "y": -9300,
     "flowCmh": 210
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 350,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2940,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 4300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 700,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2240,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 5900,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1700,
     "points": [
      {
       "x": 5900,
       "y": -8200
      },
      {
       "x": 6900,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1030,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 10100,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1550,
     "points": [
      {
       "x": 6900,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 10100,
       "y": -8200
      },
      {
       "x": 12600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 670,
     "points": [
      {
       "x": 13300,
       "y": -8200
      },
      {
       "x": 15800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 790,
     "points": [
      {
       "x": 12600,
       "y": -8200
      },
      {
       "x": 13300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-12",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 16500,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "M-D-11",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 15800,
       "y": -8200
      },
      {
       "x": 16500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "M-D-13",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 5900,
       "y": -8200
      },
      {
       "x": 5900,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 520,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 3600,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 680,
     "points": [
      {
       "x": 4200,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5100,
       "y": -11500
      },
      {
       "x": 5100,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-20",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 12600,
       "y": -8200
      },
      {
       "x": 12600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-24",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 15800,
       "y": -8200
      },
      {
       "x": 15800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-3",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 20,
     "points": [
      {
       "x": 300,
       "y": -8200
      },
      {
       "x": 300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-6",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5900,
       "y": -11500
      },
      {
       "x": 5900,
       "y": -12300
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-12",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 270,
     "points": [
      {
       "x": 5100,
       "y": -15700
      },
      {
       "x": 5900,
       "y": -15700
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-18",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 10100,
       "y": -11800
      },
      {
       "x": 10100,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -300
      },
      {
       "x": 1900,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 340,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 1900,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 150,
     "points": [
      {
       "x": 6900,
       "y": -8200
      },
      {
       "x": 6900,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 10100,
       "y": -8200
      },
      {
       "x": 10100,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 13300,
       "y": -8200
      },
      {
       "x": 13300,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-26",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 16500,
       "y": -8200
      },
      {
       "x": 16500,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-29",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 19700,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-22",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 12600,
       "y": -9300
      },
      {
       "x": 13400,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-25",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 15800,
       "y": -9300
      },
      {
       "x": 16600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-042",
     "displayName": "G001-D-28",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -9300
      },
      {
       "x": 19600,
       "y": -9300
      }
     ]
    }
   ]
  },
  "D3__RA-ACC": {
   "root": {
    "x": 4300,
    "y": -10300
   },
   "rus": [
    {
     "x": 300,
     "y": -7300,
     "flowCmh": 70
    },
    {
     "x": 8300,
     "y": -13800,
     "flowCmh": 500
    },
    {
     "x": 1900,
     "y": -300,
     "flowCmh": 330
    },
    {
     "x": 1900,
     "y": -2700,
     "flowCmh": 320
    },
    {
     "x": 4300,
     "y": -3500,
     "flowCmh": 260
    },
    {
     "x": 9700,
     "y": -3500,
     "flowCmh": 260
    },
    {
     "x": 15700,
     "y": -6700,
     "flowCmh": 360
    },
    {
     "x": 19700,
     "y": -6700,
     "flowCmh": 220
    },
    {
     "x": 300,
     "y": -12500,
     "flowCmh": 430
    },
    {
     "x": 3700,
     "y": -12500,
     "flowCmh": 430
    },
    {
     "x": 13400,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 16600,
     "y": -9300,
     "flowCmh": 120
    },
    {
     "x": 19600,
     "y": -9300,
     "flowCmh": 210
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 400,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2770,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 4300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 720,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 2050,
     "points": [
      {
       "x": 4300,
       "y": -8200
      },
      {
       "x": 5100,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-6",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1030,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 13400,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 300,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "M-D-5",
     "type": "main",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1530,
     "points": [
      {
       "x": 5100,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "M-D-8",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 550,
     "points": [
      {
       "x": 15700,
       "y": -8200
      },
      {
       "x": 16600,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "M-D-9",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 16600,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "M-D-10",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "M-D-7",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 910,
     "points": [
      {
       "x": 13400,
       "y": -8200
      },
      {
       "x": 15700,
       "y": -8200
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 4300,
       "y": -10300
      },
      {
       "x": 3700,
       "y": -10300
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 3700,
       "y": -10300
      },
      {
       "x": 3700,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 3600,
       "y": -8200
      },
      {
       "x": 3600,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 3600,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -7600
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-13",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 4200,
       "y": -7600
      },
      {
       "x": 4200,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 250,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 650,
     "points": [
      {
       "x": 4200,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 520,
     "points": [
      {
       "x": 5100,
       "y": -8200
      },
      {
       "x": 5100,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 7500,
       "y": -8200
      },
      {
       "x": 7500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 2700,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 3700,
       "y": -11700
      },
      {
       "x": 300,
       "y": -11700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -8200
      },
      {
       "x": 18800,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 70,
     "points": [
      {
       "x": 300,
       "y": -8200
      },
      {
       "x": 300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-14",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 500,
     "points": [
      {
       "x": 7500,
       "y": -13800
      },
      {
       "x": 8300,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 330,
     "points": [
      {
       "x": 2700,
       "y": -300
      },
      {
       "x": 1900,
       "y": -300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 320,
     "points": [
      {
       "x": 2700,
       "y": -2700
      },
      {
       "x": 1900,
       "y": -2700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-10",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5100,
       "y": -3500
      },
      {
       "x": 4300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-11",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 260,
     "points": [
      {
       "x": 5100,
       "y": -3500
      },
      {
       "x": 9700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 360,
     "points": [
      {
       "x": 15700,
       "y": -8200
      },
      {
       "x": 15700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 220,
     "points": [
      {
       "x": 19700,
       "y": -8200
      },
      {
       "x": 19700,
       "y": -6700
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-8",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 300,
       "y": -11700
      },
      {
       "x": 300,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-5",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 3700,
       "y": -11700
      },
      {
       "x": 3700,
       "y": -12500
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-15",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 13400,
       "y": -8200
      },
      {
       "x": 13400,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 120,
     "points": [
      {
       "x": 16600,
       "y": -8200
      },
      {
       "x": 16600,
       "y": -9300
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 210,
     "points": [
      {
       "x": 18800,
       "y": -9300
      },
      {
       "x": 19600,
       "y": -9300
      }
     ]
    }
   ]
  },
  "D4__RA-BRG": {
   "root": {
    "x": 11800,
    "y": -11800
   },
   "rus": [
    {
     "x": 14300,
     "y": -2300,
     "flowCmh": 430
    },
    {
     "x": 14300,
     "y": -6900,
     "flowCmh": 430
    },
    {
     "x": 14300,
     "y": -11500,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -2300,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -6900,
     "flowCmh": 430
    },
    {
     "x": 19700,
     "y": -11500,
     "flowCmh": 430
    },
    {
     "x": 8300,
     "y": -7300,
     "flowCmh": 110
    },
    {
     "x": 8300,
     "y": -4300,
     "flowCmh": 420
    },
    {
     "x": 8300,
     "y": -5700,
     "flowCmh": 410
    },
    {
     "x": 11300,
     "y": -3500,
     "flowCmh": 300
    },
    {
     "x": 13700,
     "y": -3500,
     "flowCmh": 290
    },
    {
     "x": 9500,
     "y": -13800,
     "flowCmh": 430
    },
    {
     "x": 12500,
     "y": -13800,
     "flowCmh": 370
    },
    {
     "x": 11300,
     "y": -13800,
     "flowCmh": 370
    }
   ],
   "ducts": [
    {
     "id": "duct-001",
     "displayName": "M-D-1",
     "type": "main",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 3170,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-002",
     "displayName": "M-D-2",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 11800,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-003",
     "displayName": "M-D-3",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1370,
     "points": [
      {
       "x": 11800,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -11200
      }
     ]
    },
    {
     "id": "duct-004",
     "displayName": "M-D-4",
     "type": "main",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 540,
     "points": [
      {
       "x": 11000,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -12200
      }
     ]
    },
    {
     "id": "duct-005",
     "displayName": "G001-D-3",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 13900,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-006",
     "displayName": "G001-D-4",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 13900,
       "y": -11800
      },
      {
       "x": 13900,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-007",
     "displayName": "G001-D-1",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 740,
     "points": [
      {
       "x": 11800,
       "y": -11800
      },
      {
       "x": 11300,
       "y": -11800
      }
     ]
    },
    {
     "id": "duct-008",
     "displayName": "G001-D-2",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 740,
     "points": [
      {
       "x": 11300,
       "y": -11800
      },
      {
       "x": 11300,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-009",
     "displayName": "G001-D-9",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 13900,
       "y": -12100
      },
      {
       "x": 15100,
       "y": -12100
      }
     ]
    },
    {
     "id": "duct-010",
     "displayName": "G001-D-15",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 300,
     "diameterMm": 0,
     "flowCmh": 2580,
     "points": [
      {
       "x": 15100,
       "y": -12100
      },
      {
       "x": 15100,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-011",
     "displayName": "G001-D-22",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 250,
     "diameterMm": 0,
     "flowCmh": 2150,
     "points": [
      {
       "x": 15100,
       "y": -11500
      },
      {
       "x": 15100,
       "y": -10700
      }
     ]
    },
    {
     "id": "duct-012",
     "displayName": "G001-D-8",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 13900,
       "y": -4000
      },
      {
       "x": 12900,
       "y": -4000
      }
     ]
    },
    {
     "id": "duct-013",
     "displayName": "G001-D-14",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 590,
     "points": [
      {
       "x": 12900,
       "y": -4000
      },
      {
       "x": 12900,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-014",
     "displayName": "G001-D-29",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 1290,
     "points": [
      {
       "x": 15100,
       "y": -6900
      },
      {
       "x": 15100,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-015",
     "displayName": "G001-D-5",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 11000,
       "y": -11200
      },
      {
       "x": 11000,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-016",
     "displayName": "G001-D-10",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 830,
     "points": [
      {
       "x": 11000,
       "y": -4300
      },
      {
       "x": 9100,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-017",
     "displayName": "G001-D-33",
     "type": "branch",
     "shape": "rect",
     "widthMm": 200,
     "heightMm": 150,
     "diameterMm": 0,
     "flowCmh": 860,
     "points": [
      {
       "x": 15100,
       "y": -6100
      },
      {
       "x": 15100,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-018",
     "displayName": "G001-D-26",
     "type": "branch",
     "shape": "rect",
     "widthMm": 300,
     "heightMm": 200,
     "diameterMm": 0,
     "flowCmh": 1720,
     "points": [
      {
       "x": 15100,
       "y": -10700
      },
      {
       "x": 15100,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-019",
     "displayName": "G001-D-34",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -6100
      },
      {
       "x": 19700,
       "y": -6100
      }
     ]
    },
    {
     "id": "duct-020",
     "displayName": "G001-D-27",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -10700
      },
      {
       "x": 19700,
       "y": -10700
      }
     ]
    },
    {
     "id": "duct-021",
     "displayName": "G001-D-11",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 11000,
       "y": -12200
      },
      {
       "x": 10000,
       "y": -12200
      }
     ]
    },
    {
     "id": "duct-022",
     "displayName": "G001-D-18",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10000,
       "y": -12200
      },
      {
       "x": 10000,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-023",
     "displayName": "G001-D-25",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10000,
       "y": -11600
      },
      {
       "x": 10600,
       "y": -11600
      }
     ]
    },
    {
     "id": "duct-024",
     "displayName": "G001-D-28",
     "type": "branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10600,
       "y": -11600
      },
      {
       "x": 10600,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-025",
     "displayName": "G001-D-16",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 9100,
       "y": -4300
      },
      {
       "x": 9100,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-026",
     "displayName": "G001-D-12",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 11000,
       "y": -12200
      },
      {
       "x": 11000,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-027",
     "displayName": "G001-D-6",
     "type": "branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 11300,
       "y": -13000
      },
      {
       "x": 12500,
       "y": -13000
      }
     ]
    },
    {
     "id": "duct-028",
     "displayName": "G001-D-35",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -2300
      },
      {
       "x": 14300,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-029",
     "displayName": "G001-D-30",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -6900
      },
      {
       "x": 14300,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-030",
     "displayName": "G001-D-23",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -11500
      },
      {
       "x": 14300,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-031",
     "displayName": "G001-D-36",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 15100,
       "y": -2300
      },
      {
       "x": 19700,
       "y": -2300
      }
     ]
    },
    {
     "id": "duct-032",
     "displayName": "G001-D-37",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 19700,
       "y": -6100
      },
      {
       "x": 19700,
       "y": -6900
      }
     ]
    },
    {
     "id": "duct-033",
     "displayName": "G001-D-31",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 19700,
       "y": -10700
      },
      {
       "x": 19700,
       "y": -11500
      }
     ]
    },
    {
     "id": "duct-034",
     "displayName": "G001-D-32",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 100,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 110,
     "points": [
      {
       "x": 10600,
       "y": -7300
      },
      {
       "x": 8300,
       "y": -7300
      }
     ]
    },
    {
     "id": "duct-035",
     "displayName": "G001-D-17",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 420,
     "points": [
      {
       "x": 9100,
       "y": -4300
      },
      {
       "x": 8300,
       "y": -4300
      }
     ]
    },
    {
     "id": "duct-036",
     "displayName": "G001-D-24",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 410,
     "points": [
      {
       "x": 9100,
       "y": -5700
      },
      {
       "x": 8300,
       "y": -5700
      }
     ]
    },
    {
     "id": "duct-037",
     "displayName": "G001-D-20",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 300,
     "points": [
      {
       "x": 12900,
       "y": -3500
      },
      {
       "x": 11300,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-038",
     "displayName": "G001-D-21",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 290,
     "points": [
      {
       "x": 12900,
       "y": -3500
      },
      {
       "x": 13700,
       "y": -3500
      }
     ]
    },
    {
     "id": "duct-039",
     "displayName": "G001-D-19",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 430,
     "points": [
      {
       "x": 11000,
       "y": -13800
      },
      {
       "x": 9500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-040",
     "displayName": "G001-D-13",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 12500,
       "y": -13000
      },
      {
       "x": 12500,
       "y": -13800
      }
     ]
    },
    {
     "id": "duct-041",
     "displayName": "G001-D-7",
     "type": "sub_branch",
     "shape": "rect",
     "widthMm": 150,
     "heightMm": 100,
     "diameterMm": 0,
     "flowCmh": 370,
     "points": [
      {
       "x": 11300,
       "y": -13000
      },
      {
       "x": 11300,
       "y": -13800
      }
     ]
    }
   ]
  }
 }
}
