{
 "count": {
  "ok": 11,
  "check": 5,
  "fail": 0
 },
 "checks": [
  {
   "id": "loads",
   "level": "ok",
   "text": "부하 계산 미완료 격실 0개"
  },
  {
   "id": "zones",
   "level": "ok",
   "text": "공조 구역 풍량 수지(급기 ≥ 배기 + 가압 · 최소 신기): 부족 0개 구역"
  },
  {
   "id": "air",
   "level": "check",
   "text": "실 풍량: 부압 미확보 0 · 실 신기 부족 2 · 확인 4 (난방 급기 온도·전달 공기·문 통기구·기관구역)"
  },
  {
   "id": "units",
   "level": "ok",
   "text": "공조기 위치: 임시 0개 계통 · 실 밖 지정 0개"
  },
  {
   "id": "auto",
   "level": "ok",
   "text": "AUTO 완료 18/18 (Deck·계통)"
  },
  {
   "id": "connected",
   "level": "ok",
   "text": "연결 안 된 RU 0개"
  },
  {
   "id": "flow",
   "level": "ok",
   "text": "RU 풍량 ≠ 설계 풍량 0개 계획"
  },
  {
   "id": "risers",
   "level": "ok",
   "text": "수직 덕트: 크기 한계 초과 0 · 트렁크 단면 부족 0"
  },
  {
   "id": "deckAlign",
   "level": "ok",
   "text": "Deck 정렬: 위아래 Deck의 수직 공간(계단·트렁크·케이싱)이 겹침"
  },
  {
   "id": "ceiling",
   "level": "ok",
   "text": "천장 속(400 mm)보다 높은 덕트 0개"
  },
  {
   "id": "solasRooms",
   "level": "check",
   "text": "SOLAS 실 분류: 미분류 0 · 확인 4"
  },
  {
   "id": "solasBounds",
   "level": "check",
   "text": "방화 경계 확인 사항 12개 (병기 값·같은 범주·모델 가장자리)"
  },
  {
   "id": "solasPen",
   "level": "ok",
   "text": "관통 판정 보류·확인 0곳"
  },
  {
   "id": "outside",
   "level": "ok",
   "text": "Deck 밖(선체 밖)으로 지나는 덕트 0 m · 모델에 없는 Deck 안 공간 0 m"
  },
  {
   "id": "solasPass",
   "level": "check",
   "text": "제한 구역 통과(II-2/9.7.2): 금지 0 · 확인 1"
  },
  {
   "id": "solasSystems",
   "level": "check",
   "text": "계통 분리·점검표: 분리 경고 0 · 위반 0 · 확인 4"
  }
 ],
 "air": [
  {
   "roomId": "T3_D4_406_N",
   "level": "info",
   "code": "OWN_INLET",
   "text": "406 배터리실: 배기 240 CMH를 자체 외기 흡입구로 (기밀 실)"
  },
  {
   "roomId": "T3_D1_111_N",
   "level": "info",
   "code": "OWN_INLET",
   "text": "111 CO2실: 배기 160 CMH를 자체 외기 흡입구로 (기밀 실)"
  },
  {
   "roomId": "T3_D1_113_N",
   "level": "check",
   "code": "ROOM_OA",
   "text": "113 선원식당: 실 신기 334 CMH(급기 960 × 구역 신기 34.8 %) < 최소 신기 403 CMH — 급기 1180 CMH 이상 또는 AHU-ACC 신기 비율 42 % 이상"
  },
  {
   "roomId": "T3_D1_121_N",
   "level": "check",
   "code": "ROOM_OA",
   "text": "121 사관식당: 실 신기 365 CMH(급기 1050 × 구역 신기 34.8 %) < 최소 신기 490 CMH — 급기 1450 CMH 이상 또는 AHU-ACC 신기 비율 47 % 이상"
  },
  {
   "systemId": "AHU-BRG",
   "level": "check",
   "code": "RELIEF",
   "text": "AHU-BRG: 가압 1600 CMH = 급기의 23 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  },
  {
   "roomId": "T3_D1_114_N",
   "level": "check",
   "code": "TRANSFER_A",
   "text": "114 조리실: 102 복도에서 전달 공기 220 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  }
 ],
 "done": 18,
 "stale": 0,
 "total": 18,
 "staleNets": [],
 "rootsOutside": [],
 "rootsBadRoom": [],
 "deepDucts": [],
 "trunks": [],
 "deckAlign": [],
 "open": [
  [
   "check",
   "풍량",
   "113 선원식당: 실 신기 334 CMH(급기 960 × 구역 신기 34.8 %) < 최소 신기 403 CMH — 급기 1180 CMH 이상 또는 AHU-ACC 신기 비율 42 % 이상"
  ],
  [
   "check",
   "풍량",
   "121 사관식당: 실 신기 365 CMH(급기 1050 × 구역 신기 34.8 %) < 최소 신기 490 CMH — 급기 1450 CMH 이상 또는 AHU-ACC 신기 비율 47 % 이상"
  ],
  [
   "check",
   "풍량",
   "AHU-BRG: 가압 1600 CMH = 급기의 23 % > 10 % — 릴리프 댐퍼 또는 배기 경로 필요(문 개폐·소음)"
  ],
  [
   "check",
   "풍량",
   "114 조리실: 102 복도에서 전달 공기 220 CMH가 A-0 경계를 지남 — 방화댐퍼 붙은 전달 덕트 또는 출처 변경"
  ],
  [
   "check",
   "제한 구역 통과",
   "SF-GAL (급기(SA)) · 102 복도 5 m — 조리실 덕트가 거주·업무구역 통과 — 해당 구간 A급 구조·방화댐퍼 조건 확인 (II-2/9.7.2 · 9.7.5)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-BAT: 축전지실 독립 배기: 방폭 또는 기류 밖 팬, 상부 배기 (선급 규칙 · IEC 60092)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-CO2: CO₂실 독립 환기(바닥 근처 흡입) 확인 (FSS Code 5.2)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "EF-GAL: 조리실 레인지 배기: 쉽게 분리·청소되는 그리스 트랩, 덕트 하단 방화댐퍼, 조리실 안에서 배기팬 정지, 덕트 안 고정식 소화장치 (II-2/9.7.5)"
  ],
  [
   "check",
   "SOLAS 점검표",
   "통풍 정지·폐쇄: 모든 계통(12개)의 흡입·배출구 폐쇄 장치와 구역 밖 팬 정지 위치, 기관구역 팬은 다른 구역과 별도 정지 (II-2/5.2.1)"
  ],
  [
   "check",
   "SOLAS 실",
   "406 배터리실: GMDSS·비상전원 축전지실이면 제어장소(1)일 수 있음 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "304 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "204 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "SOLAS 실",
   "104 덕트 트렁크: 트렁크 벽은 관통하는 갑판의 방화 성능을 이어야 함 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "격벽 104 덕트 트렁크 ↔ 120 공조기실 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "격벽 114 조리실 ↔ 115 건식식품창고 A-0: 같은 범주·다른 용도 — 표의 등급 적용"
  ],
  [
   "check",
   "방화 경계",
   "천장 301 기관실 케이싱 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 302 복도 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 304 덕트 트렁크 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 305 린넨로커 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 306 공용화장실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 307 문서보관실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 310 선박사무실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 311 선장실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 320 회의실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ],
  [
   "check",
   "방화 경계",
   "천장 361 선장실 화장실 ↔ (밖) *: 위가 노출 갑판 — 확인"
  ]
 ]
}
